INNO_Zone 10_near_atria.fds
Generated by PyroSim - Version 2015.3.0810
Apr 25, 2017 4:48:32 PM
&HEAD CHID='INNO_QRA'/
&TIME T_END=600.0/
&DUMP  NFRAMES=180/, RENDER_FILE='INNO_Zone_10_near_atria.ge1', COLUMN_DUMP_LIMIT=.TRUE./


&MESH ID='MESH 3', IJK=286,132,8, XB=-52.0,91,-40.0,26.0,0.0,4/
MESH ID='MESH 3', IJK=70,132,8, XB=-14.0,21,-40.0,26.0,0.0,4/
MESH ID='MESH 3', IJK=70,132,8, XB=21.0,56.0,-40.0,26.0,0.0,4/
MESH ID='MESH 3', IJK=70,132,8, XB=56.0,91.0,-40.0,26.0,0.0,4/

&MISC TMPA=20.0, SURF_DEFAULT='WALL'/ RESTART=.TRUE./ 
&RADI RADIATION=.FALSE./

&DEVC ID='TIMER', QUANTITY='TIME', XYZ=-52.0,-40.0,0.0, SETPOINT=10000.0, INITIAL_STATE=.FALSE./ => to change


extraction and ventilation
========================================================================================================================================================================================================================================================================
&SURF ID='WALL',
      COLOR='GRAY 80',
      ADIABATIC=.TRUE./

&SURF ID='Extraction_0',
      RGB=204,0,0,
	  RAMP_V='Extraction_ramp' 	
      VOLUME_FLOW=1.389/ => to change

&SURF ID='Supply_0',
      RGB=204,0,0,
	  RAMP_V='Supply_ramp'
      VOLUME_FLOW=-1.389/  => to change	  

&SURF ID='Extraction_4',
      RGB=204,0,0,/=> to change
	  RAMP_V='Extraction_ramp' 	
      VOLUME_FLOW=0.7577/ 


&SURF ID='Supply_4',
      RGB=204,0,0,/=> to change
	  RAMP_V='Supply_ramp'
      VOLUME_FLOW=-0.7577/  	  

&RAMP ID='Extraction_ramp', T=0.0, F=0.0 /
&RAMP ID='Extraction_ramp', T=180.0,  F=0.0 /	  
&RAMP ID='Extraction_ramp', T=210.0,  F=1.0 /	 => to change
	  
&RAMP ID='Supply_ramp', T=0.0, F=0.0 /
&RAMP ID='Supply_ramp', T=180.0,  F=0.0 /		 
&RAMP ID='Supply_ramp', T=210.0,  F=1.0 /	 => to change	


&VENT ID='Mesh Vent: MESH 1 [XMAX]', SURF_ID='OPEN', XB=91.0,91.0,-40.0,26.0,-5.0,0.0/ 
&VENT ID='Mesh Vent: MESH 1 [XMIN]', SURF_ID='OPEN', XB=-52.0,-52.0,-40.0,26.0,-5.0,0.0/ 
&VENT ID='Mesh Vent: MESH 1 [YMAX]', SURF_ID='OPEN', XB=-52.0,91.0,26.0,26.0,-5.0,0.0/ 
&VENT ID='Mesh Vent: MESH 1 [YMIN]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,-40.0,-5.0,0.0/ 
&VENT ID='Mesh Vent: MESH 1 [ZMIN]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,26.0,-5.0,-5.0/ 
&VENT ID='Mesh Vent: MESH 2 [XMAX]', SURF_ID='OPEN', XB=91.0,91.0,-40.0,26.0,4.0,13.0/ 
&VENT ID='Mesh Vent: MESH 2 [XMIN]', SURF_ID='OPEN', XB=-52.0,-52.0,-40.0,26.0,4.0,13.0/ 
&VENT ID='Mesh Vent: MESH 2 [YMAX]', SURF_ID='OPEN', XB=-52.0,91.0,26.0,26.0,4.0,13.0/ 
&VENT ID='Mesh Vent: MESH 2 [YMIN]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,-40.0,4.0,13.0/ 
&VENT ID='Mesh Vent: MESH 01 [XMAX]', SURF_ID='OPEN', XB=91.0,91.0,-40.0,26.0,13.0,23.0/ 
&VENT ID='Mesh Vent: MESH 01 [XMIN]', SURF_ID='OPEN', XB=-52.0,-52.0,-40.0,26.0,13.0,23.0/ 
&VENT ID='Mesh Vent: MESH 01 [YMAX]', SURF_ID='OPEN', XB=-52.0,91.0,26.0,26.0,13.0,23.0/ 
&VENT ID='Mesh Vent: MESH 01 [YMIN]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,-40.0,13.0,23.0/ 
&VENT ID='Mesh Vent: MESH 01 [ZMAX]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,26.0,23.0,23.0/ 
&VENT ID='Mesh Vent: MESH 3 [XMAX]', SURF_ID='OPEN', XB=91.0,91.0,-40.0,26.0,0.0,4.0/ 
&VENT ID='Mesh Vent: MESH 3 [XMIN]', SURF_ID='OPEN', XB=-52.0,-52.0,-40.0,26.0,0.0,4.0/ 
&VENT ID='Mesh Vent: MESH 3 [YMAX]', SURF_ID='OPEN', XB=-52.0,91.0,26.0,26.0,0.0,4.0/ 
&VENT ID='Mesh Vent: MESH 3 [YMIN]', SURF_ID='OPEN', XB=-52.0,91.0,-40.0,-40.0,0.0,4.0/ 

extraction on the 4th floor
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,11.5,12.0,21.0,21.5, RGB=0,0,102,/ L04_zone_01
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,11.5,12.0,21.0,21.5, RGB=0,0,102,/ L04_zone_02
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,4.5,5.0,21.0,21.5, RGB=0,0,102,/ L04_zone_03
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,4.5,5.0,21.0,21.5, RGB=0,0,102,/ L04_zone_04
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,-2.5,-2.0,21.0,21.5, RGB=0,0,102,/ L04_zone_05
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,-2.5,-2.0,21.0,21.5, RGB=0,0,102,/ L04_zone_06
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,-9.5,-9.0,21.0,21.5, RGB=0,0,102,/ L04_zone_07
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,-9.5,-9.0,21.0,21.5, RGB=0,0,102,/ L04_zone_08
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,-16.5,-16.0,21.0,21.5, RGB=0,0,102,/ L04_zone_09
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,-16.5,-16.0,21.0,21.5, RGB=0,0,102,/ L04_zone_10
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-19.5,-19.0,-23.5,-23.0,21.0,21.5, RGB=0,0,102,/ L04_zone_11
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=-23.5,-23.0,-23.5,-23.0,21.0,21.5, RGB=0,0,102,/ L04_zone_12
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=9.5,10.0,-24.0,-23.5,21.0,21.5, RGB=0,0,102,/ L04_zone_13
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=2.5,3.0,-24.0,-23.5,21.0,21.5, RGB=0,0,102,/ L04_zone_14
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=9.5,10.0,-20.0,-19.5,21.0,21.5, RGB=0,0,102,/ L04_zone_15
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=2.5,3.0,-20.0,-19.5,21.0,21.5, RGB=0,0,102,/ L04_zone_16
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=2.5,3.0,-16.0,-15.5,21.0,21.5, RGB=0,0,102,/ L04_zone_17
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=9.5,10.0,-16.0,-15.5,21.0,21.5, RGB=0,0,102,/ L04_zone_18
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=2.5,3.0,-12.0,-11.5,21.0,21.5, RGB=0,0,102,/ L04_zone_19
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=9.5,10.0,-12.0,-11.5,21.0,21.5, RGB=0,0,102,/ L04_zone_20
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=2.5,3.0,-9.5,-9.0,21.0,21.5, RGB=0,0,102,/ L04_zone_21
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_4','WALL', XB=9.5,10.0,-9.5,-9.0,21.0,21.5, RGB=0,0,102,/ L04_zone_22
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=48.5,49.0,-24.0,-23.5,21.0,21.5, RGB=204,0,0/ L04_zone_23
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=41.5,42.0,-24.0,-23.5,21.0,21.5, RGB=204,0,0/ L04_zone_24
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=48.5,49.0,-20.0,-19.5,21.0,21.5, RGB=204,0,0/ L04_zone_25
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=41.5,42.0,-20.0,-19.5,21.0,21.5, RGB=204,0,0/ L04_zone_26
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=41.5,42.0,-16.0,-15.5,21.0,21.5, RGB=204,0,0/ L04_zone_27
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=48.5,49.0,-16.0,-15.5,21.0,21.5, RGB=204,0,0/ L04_zone_28
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=41.5,42.0,-12.0,-11.5,21.0,21.5, RGB=204,0,0/ L04_zone_29
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=48.5,49.0,-12.0,-11.5,21.0,21.5, RGB=204,0,0/ L04_zone_30
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=41.5,42.0,-9.5,-9.0,21.0,21.5, RGB=204,0,0/ L04_zone_31
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=48.5,49.0,-9.5,-9.0,21.0,21.5, RGB=204,0,0/ L04_zone_32
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,9.5,10.0,21.0,21.5, RGB=204,0,0/ L04_zone_33
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,9.5,10.0,21.0,21.5, RGB=204,0,0/ L04_zone_34
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,2.5,3.0,21.0,21.5, RGB=204,0,0/ L04_zone_35
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,2.5,3.0,21.0,21.5, RGB=204,0,0/ L04_zone_36
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,-4.5,-4.0,21.0,21.5, RGB=204,0,0/ L04_zone_37
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,-4.5,-4.0,21.0,21.5, RGB=204,0,0/ L04_zone_38
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,-11.5,-11.0,21.0,21.5, RGB=204,0,0/ L04_zone_39
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,-11.5,-11.0,21.0,21.5, RGB=204,0,0/ L04_zone_40
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,-18.5,-18.0,21.0,21.5, RGB=204,0,0/ L04_zone_41
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,-18.5,-18.0,21.0,21.5, RGB=204,0,0/ L04_zone_42
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=68.0,68.5,-23.5,-23.0,21.0,21.5, RGB=204,0,0/ L04_zone_43
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_4','WALL', XB=73.0,73.5,-23.5,-23.0,21.0,21.5, RGB=204,0,0/ L04_zone_44
extraction on the ground floor
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,9.5,10.0,3.0,3.5,RGB=204,0,0/ L00_zone_01
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,9.5,10.0,2.5,3.0,RGB=204,0,0/ L00_zone_02
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,2.5,3.0,3.0,3.5,RGB=204,0,0/ L00_zone_03
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,2.5,3.0,3.0,3.5,RGB=204,0,0/ L00_zone_04
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,-4.5,-4.0,3.0,3.5,RGB=204,0,0/ L00_zone_05
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,-4.5,-4.0,3.0,3.5,RGB=204,0,0/ L00_zone_06
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,-11.5,-11.0,3.0,3.5,RGB=204,0,0/ L00_zone_07
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,-11.5,-11.0,3.0,3.5,RGB=204,0,0/ L00_zone_08
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,-18.5,-18.0,3.0,3.5,RGB=204,0,0/ L00_zone_09
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,-18.5,-18.0,3.0,3.5,RGB=204,0,0/ L00_zone_10
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-19.5,-19.0,-25.5,-25.0,3.0,3.5,RGB=204,0,0/ L00_zone_11
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Extraction_0','WALL', XB=-23.5,-23.0,-25.5,-25.0,3.0,3.5,RGB=204,0,0/ L00_zone_12
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,9.5,10.0,3.0,3.5,RGB=0,0,102,/ L00_zone_13
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,9.5,10.0,3.0,3.5,RGB=0,0,102,/ L00_zone_14
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,2.5,3.0,3.0,3.5,RGB=0,0,102,/ L00_zone_15
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,2.5,3.0,3.0,3.5,RGB=0,0,102,/ L00_zone_16
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,-4.5,-4.0,3.0,3.5,RGB=0,0,102,/ L00_zone_17
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,-4.5,-4.0,3.0,3.5,RGB=0,0,102,/ L00_zone_18
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,-11.5,-11.0,3.0,3.5,RGB=0,0,102,/ L00_zone_19
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,-11.5,-11.0,3.0,3.5,RGB=0,0,102,/ L00_zone_20
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,-18.5,-18.0,3.0,3.5,RGB=0,0,102,/ L00_zone_21
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,-18.5,-18.0,3.0,3.5,RGB=0,0,102,/ L00_zone_22
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=31.0,31.5,-25.5,-25.0,3.0,3.5,RGB=0,0,102,/ L00_zone_23
&OBST SURF_ID6='WALL','WALL','WALL','WALL','Supply_0','WALL', XB=36.0,36.5,-25.5,-25.0,3.0,3.5,RGB=0,0,102,/ L00_zone_24


&OBST XB=-2.0,10.25,-8.5,0.0,-5.0,18.0, SURF_ID='WALL', PERMIT_HOLE=.FALSE., COLOR='YELLOW',DEVC_ID='TIMER'/
&OBST XB=40.25,52.5,-8.5,0.0,-5.0,23.0, SURF_ID='WALL', PERMIT_HOLE=.FALSE., COLOR='YELLOW',DEVC_ID='TIMER'/

fire 
======================================================================================================================================================================================================================================================================== 
&REAC ID='Reaction1',
      FUEL='REAC_FUEL',
      C=6.3,
      H=7.1,
      O=2.1,
      N=1.0,
      CO_YIELD=0.09,
      SOOT_YIELD=0.08,
      HEAT_OF_COMBUSTION=2.0E4/


&SURF ID='Fire1',
      COLOR='RED',
      HRRPUA=600, 
      RAMP_Q='Fire1'/=> to change
                  
&RAMP ID='Fire1', T= 00.0, F=1.0 /
&RAMP ID='Fire1', T= 6000, F=1.0 /

fire ground floor 

&VENT SURF_ID='Fire1', XB=-23.5,-13.5,-24.0,-14.0,1.0,1.0,COLOR='RED', SPREAD_RATE=0.009989, XYZ=-18.5,-19,01/ Fire 1	  => to change
VENT SURF_ID='Fire1', XB=-19.5,-17.5,-20.0,-18.0,1.0,1.0,COLOR='RED', SPREAD_RATE=0.009989, XYZ=-18.5,-19,01/ Fire 1	  => to change
&OBST XB=-23.5,-13.5,-24.0,-14.0,0.0,1.0, SURF_ID='WALL'/ fire
OBST XB=-19.5,-17.5,-20.0,-18.0,0.0,1.0, SURF_ID='WALL'/ fire => to change

fire top floor

VENT SURF_ID='Fire1', XB=62.0,72.0,-5.0,5.0,18.0,18.0,COLOR='RED', SPREAD_RATE=0.009989, XYZ=+67.0,0.0,19/ Fire 1	  => to change
VENT SURF_ID='Fire1', XB=66.0,68.0,-1.0,1.0,18.0,18.0,COLOR='RED', SPREAD_RATE=0.009989, XYZ=+67.0,0.0,19/ Fire 1	  => to change
OBST XB=62.0,72.0,-5.0,5.0,18.0,18.0, SURF_ID='WALL'/ fire
OBST XB=66.0,68.0,-1.0,1.0,18.0,18.0, SURF_ID='WALL'/ fire


========================================================================================================================================================================================================================================================================

Extra False ceiling (not in design)
____________


Floor 0
&OBST ID='Obstruction #43', XB=-46.0,86.0,-4.0,-2.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #44', XB=-45.75,86.0,-7.75,-4.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #45', XB=-45.5,86.0,-11.75,-7.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #46', XB=-45.25,86.0,-15.5,-11.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #47', XB=-45.0,86.0,-19.5,-15.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #48', XB=-44.75,86.0,-23.25,-19.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #49', XB=-44.5,-8.5,-27.25,-25.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #50', XB=-44.5,51.75,-25.0,-24.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #51', XB=-44.5,55.5,-24.75,-24.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #52', XB=-44.5,55.75,-24.5,-24.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #53', XB=-44.5,56.25,-24.25,-24.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #54', XB=-44.5,86.0,-24.0,-23.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #55', XB=-44.25,-8.5,-31.0,-29.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #56', XB=-44.25,-8.5,-29.5,-27.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #57', XB=-44.0,-8.5,-33.0,-31.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #58', XB=-44.0,86.0,-2.0,-1.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #59', XB=-40.0,86.0,-1.75,-1.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #60', XB=-36.25,86.0,-1.5,-1.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #61', XB=-35.0,86.0,11.5,14.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #62', XB=-34.75,86.0,6.5,11.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #63', XB=-34.5,86.0,1.25,6.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #64', XB=-34.25,86.0,-1.25,1.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #65', XB=-32.5,-21.25,-33.25,-33.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #66', XB=12.75,34.0,-30.75,-25.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #67', XB=12.75,37.25,-25.5,-25.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #68', XB=12.75,44.5,-25.25,-25.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #69', XB=15.0,34.0,-31.0,-30.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #70', XB=17.0,34.0,-34.0,-31.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #71', XB=58.5,86.0,-24.5,-24.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #72', XB=59.5,63.0,-37.0,-36.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #73', XB=59.5,70.25,-36.75,-36.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #74', XB=59.5,88.75,-36.5,-35.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #75', XB=59.75,88.75,-35.25,-35.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #76', XB=60.25,88.75,-35.0,-34.75,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #77', XB=60.5,88.75,-34.75,-33.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #78', XB=60.75,88.75,-33.5,-31.25,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #79', XB=61.0,88.75,-31.25,-30.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #80', XB=62.25,86.0,-26.0,-24.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #81', XB=62.25,88.75,-30.0,-26.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #82', XB=73.75,88.75,-38.5,-36.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 

Floor 1
&OBST ID='Obstruction #83', XB=-46.0,86.0,-4.0,-2.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #84', XB=-45.75,86.0,-7.75,-4.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #85', XB=-45.5,86.0,-11.75,-7.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #86', XB=-45.25,86.0,-15.5,-11.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #87', XB=-45.0,86.0,-19.5,-15.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #88', XB=-44.75,86.0,-23.25,-19.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #89', XB=-44.5,-8.5,-27.25,-25.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #90', XB=-44.5,51.75,-25.0,-24.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #91', XB=-44.5,55.5,-24.75,-24.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #92', XB=-44.5,55.75,-24.5,-24.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #93', XB=-44.5,56.25,-24.25,-24.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #94', XB=-44.5,86.0,-24.0,-23.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #95', XB=-44.25,-8.5,-31.0,-29.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #96', XB=-44.25,-8.5,-29.5,-27.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #97', XB=-44.0,-8.5,-33.0,-31.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #98', XB=-44.0,86.0,-2.0,-1.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #99', XB=-40.0,86.0,-1.75,-1.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #100', XB=-36.25,86.0,-1.5,-1.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #101', XB=-35.0,86.0,11.5,14.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #102', XB=-34.75,86.0,6.5,11.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #103', XB=-34.5,86.0,1.25,6.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #104', XB=-34.25,86.0,-1.25,1.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #105', XB=-32.5,-21.25,-33.25,-33.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #106', XB=12.75,34.0,-30.75,-25.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #107', XB=12.75,37.25,-25.5,-25.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #108', XB=12.75,44.5,-25.25,-25.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #109', XB=15.0,34.0,-31.0,-30.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #110', XB=17.0,34.0,-34.0,-31.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #111', XB=58.5,86.0,-24.5,-24.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #112', XB=59.5,63.0,-37.0,-36.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #113', XB=59.5,70.25,-36.75,-36.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #114', XB=59.5,88.75,-36.5,-35.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #115', XB=59.75,88.75,-35.25,-35.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #116', XB=60.25,88.75,-35.0,-34.75,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #117', XB=60.5,88.75,-34.75,-33.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #118', XB=60.75,88.75,-33.5,-31.25,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #119', XB=61.0,88.75,-31.25,-30.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #120', XB=62.25,86.0,-26.0,-24.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #121', XB=62.25,88.75,-30.0,-26.0,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #122', XB=73.75,88.75,-38.5,-36.5,8.25,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ 
 
Floor 4
&OBST ID='Obstruction #203', XB=-46.0,86.0,-4.0,-2.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #204', XB=-45.75,86.0,-7.75,-4.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #205', XB=-45.5,86.0,-11.75,-7.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #206', XB=-45.25,86.0,-15.5,-11.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #207', XB=-45.0,86.0,-19.5,-15.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #208', XB=-44.75,86.0,-23.25,-19.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #209', XB=-44.5,-8.5,-27.25,-25.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #210', XB=-44.5,51.75,-25.0,-24.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #211', XB=-44.5,55.5,-24.75,-24.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #212', XB=-44.5,55.75,-24.5,-24.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #213', XB=-44.5,56.25,-24.25,-24.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #214', XB=-44.5,86.0,-24.0,-23.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #215', XB=-44.25,-8.5,-31.0,-29.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #216', XB=-44.25,-8.5,-29.5,-27.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #217', XB=-44.0,-8.5,-33.0,-31.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #218', XB=-44.0,86.0,-2.0,-1.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #219', XB=-40.0,86.0,-1.75,-1.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #220', XB=-36.25,86.0,-1.5,-1.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #221', XB=-35.0,86.0,11.5,14.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #222', XB=-34.75,86.0,6.5,11.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #223', XB=-34.5,86.0,1.25,6.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #224', XB=-34.25,86.0,-1.25,1.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #225', XB=-32.5,-8.5,-33.25,-33.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #226', XB=12.75,34.0,-30.75,-25.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #227', XB=12.75,37.25,-25.5,-25.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #228', XB=12.75,44.5,-25.25,-25.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #229', XB=15.0,34.0,-31.0,-30.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #230', XB=17.0,34.0,-34.0,-31.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #231', XB=58.5,86.0,-24.5,-24.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #232', XB=59.5,63.0,-37.0,-36.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #233', XB=59.5,70.25,-36.75,-36.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #234', XB=59.5,88.75,-36.5,-35.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #235', XB=59.75,88.75,-35.25,-35.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #236', XB=60.25,88.75,-35.0,-34.75,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #237', XB=60.5,88.75,-34.75,-33.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #238', XB=60.75,88.75,-33.5,-31.25,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #239', XB=61.0,88.75,-31.25,-30.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #240', XB=62.25,86.0,-26.0,-24.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #241', XB=62.25,88.75,-30.0,-26.0,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
&OBST ID='Obstruction #242', XB=73.75,88.75,-38.5,-36.5,21.5,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ 
____________






&OBST XB=71.25,74.5,14.0,22.0,-2.1,-1.8, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-8.5,8.5,-25.5,-25.25,-5.0,-0.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=57.75,61.5,-29.25,-24.75,-5.0,-0.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=67.75,83.75,13.75,14.0,-5.0,-0.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=-34.0,-17.25,13.75,14.0022,-5.0,-0.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=17.0,37.0,14.0,14.25,-5.0,-0.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=4.75,8.25,-33.3088,-25.5,-2.5,-2.2, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=80.25,83.75,14.0,22.0,-3.3,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=41.75,45.75,-33.5,-25.0,-2.5,-2.2, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=33.0,37.0,14.25,22.0,-2.5,-2.2, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-21.0,-17.25,14.0,22.25,-2.5,-2.2, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-26.9158,-22.0607,-0.397023,-0.0970234,-4.5,-0.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall -1
&OBST XB=26.0,26.2,-25.0,14.0,-1.9,-0.9, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor -1
&OBST XB=0.217908,8.21129,-8.62714,-8.32714,-4.5,-0.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor-1
&OBST XB=0.289762,8.13618,-0.246797,0.0532028,-4.5,-0.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor-1
&OBST XB=42.1799,50.1047,-8.62714,-8.32714,-4.5,-0.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor-1
&OBST XB=42.2898,50.1362,-0.246797,0.0532028,-4.5,-0.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor-1
&OBST XB=-33.9,-33.3,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-25.5,-24.9,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-17.1,-16.5,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-8.7,-8.1,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-0.3,0.3,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=8.1,8.7,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=16.5,17.1,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=24.9,25.5,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=33.3,33.9,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=41.7,42.3,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=50.1,50.7,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=58.5,59.1,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=66.9,67.5,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=75.3,75.9,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=83.7,84.3,8.1,8.7,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-33.9,-33.3,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-25.5,-24.9,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-17.1,-16.5,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-8.7,-8.1,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-0.3,0.3,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=8.1,8.7,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=16.5,17.1,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=24.9,25.5,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=33.3,33.9,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=41.7,42.3,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=50.1,50.7,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=58.5,59.1,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=66.9,67.5,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=75.3,75.9,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=83.7,84.3,-0.3,0.3,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-33.9,-33.3,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-25.5,-24.9,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-17.1,-16.5,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-8.7,-8.1,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-0.3,0.3,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=8.1,8.7,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=16.5,17.1,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=24.9,25.5,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=33.3,33.9,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=41.7,42.3,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=50.1,50.7,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=58.5,59.1,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=66.9,67.5,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=75.3,75.9,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=83.7,84.3,-8.7,-8.1,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-33.9,-33.3,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-25.5,-24.9,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-17.1,-16.5,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-8.7,-8.1,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-0.3,0.3,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=8.1,8.7,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=16.5,17.1,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=24.9,25.5,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=33.3,33.9,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=41.7,42.3,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=50.1,50.7,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=58.5,59.1,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=66.9,67.5,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=75.3,75.9,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=83.7,84.3,-17.1,-16.5,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-33.9,-33.3,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=-25.5,-24.9,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=16.5,17.1,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=24.9,25.5,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=33.3,33.9,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=66.9,67.5,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=75.3,75.9,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=83.7,84.3,-25.5,-24.9,-4.5,-0.9, SURF_ID='WALL'/ column -1
&OBST XB=71.5,74.75,14.0,22.25,0.9,1.2, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=71.3549,71.5549,16.8383,22.1951,0.0,3.9, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=41.75,45.75,-33.5,-25.0,1.5,1.8, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.75,8.25,-33.3088,-25.5,1.5,1.8, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-21.0,-17.25,14.0,22.25,1.5,1.8, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=33.0,37.0,14.25,22.0,1.5,1.8, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=81.0,85.7255,14.0,22.25,2.4,2.7, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-9.99368,-8.3872,-37.0,-25.1455,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=8.40788,9.92674,-37.0,-25.1163,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-26.6591,-25.5723,-34.6402,-30.3022,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-16.6828,-15.5441,-34.6402,-30.2886,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=19.6735,20.8818,-34.6635,-30.2444,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=29.6167,30.8349,-34.6904,-30.3559,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-25.5723,-24.9723,-37.5,-30.3022,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-17.2828,-16.6828,-37.5,-30.2886,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=20.8818,21.4818,-37.5,-30.2444,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=29.0167,29.6167,-37.5,-30.3559,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=42.1856,43.9213,16.2699,22.4566,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-0.119285,0.480715,11.9585,14.1854,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=2.61739,3.21739,11.9853,14.1854,0.0,3.9, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=29.75,29.95,-30.5,14.0,2.9,3.9, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor 0
&OBST XB=0.179909,8.10471,-8.62714,-8.32714,0.0,3.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor0
&OBST XB=0.289762,8.13618,-0.246797,0.0532028,-4.44089E-16,3.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor0
&OBST XB=42.4799,50.4047,-8.62714,-8.32714,0.0,3.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor0
&OBST XB=42.4804,50.4362,-0.246797,0.0532028,-4.44089E-16,3.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor0
&OBST XB=-34.0196,-33.4196,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-0.419622,0.180378,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=41.8804,42.4804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=50.2804,50.8804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=58.3804,58.9804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=83.5804,84.1804,-0.287317,0.312683,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-0.419622,0.180378,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=41.5804,42.1804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=49.9804,50.5804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=58.3804,58.9804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=83.5804,84.1804,8.11268,8.71268,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-0.419622,0.180378,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=41.5804,42.1804,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=49.9804,50.5804,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=58.3804,58.9804,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,16.5127,17.1127,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-0.419622,0.180378,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=41.8804,42.4804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=50.2804,50.8804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=58.3804,58.9804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=83.5804,84.1804,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-0.419622,0.180378,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=41.5804,42.1804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=49.9804,50.5804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=58.3804,58.9804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=83.5804,84.1804,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-8.81962,-8.21962,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=7.98038,8.58038,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=83.5804,84.1804,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-34.0196,-33.4196,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-25.6196,-25.0196,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-17.2196,-16.6196,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=16.3804,16.9804,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=24.7804,25.3804,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=33.1804,33.7804,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=66.7804,67.3804,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=75.1804,75.7804,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-42.4196,-41.8196,-8.68732,-8.08732,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-42.4196,-41.8196,-17.0873,-16.4873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-42.4196,-41.8196,-25.4873,-24.8873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=-42.4196,-41.8196,-33.8873,-33.2873,0.0,3.9, SURF_ID='WALL'/ column 0
&OBST XB=67.5,83.75,13.75,14.0,5.1,8.7, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs 1
&OBST XB=80.25,83.75,14.0,22.0,6.6,6.9, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=41.75,45.75,-33.5,-25.0,6.6,6.9, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.75,8.25,-33.3088,-25.5,6.6,6.9, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.0,-17.25,14.0,22.25,6.6,6.9, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=33.0,37.0,14.25,22.0,6.6,6.9, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=29.75,29.95,-33.5,14.0,7.7,8.7, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor 1
&OBST XB=0.179909,8.27093,-8.62714,-8.32714,5.1,8.7, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ side glass -floor1
&OBST XB=0.0941945,8.27093,-0.246797,0.0532028,5.1,8.7, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ side glass -floor1
&OBST XB=42.1799,50.2602,-8.62714,-8.32714,5.1,8.7, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ side glass -floor1
&OBST XB=42.2898,50.1362,-0.246797,0.0532028,5.1,8.7, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ side glass -floor1
&OBST XB=-42.3853,-41.7853,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-42.3853,-41.7853,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-42.3853,-41.7853,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-42.3853,-41.7853,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-33.9853,-33.3853,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-25.5853,-24.9853,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-17.1853,-16.5853,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-8.78529,-8.18529,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-0.385287,0.214713,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-0.385287,0.214713,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-0.385287,0.214713,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=-0.385287,0.214713,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=8.16471,8.76471,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=8.16471,8.76471,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=8.16471,8.76471,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=8.16471,8.76471,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=16.5647,17.1647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=16.5647,17.1647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=16.5647,17.1647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=16.5647,17.1647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=16.5647,17.1647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=24.9647,25.5647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=24.9647,25.5647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=24.9647,25.5647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=24.9647,25.5647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=24.9647,25.5647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=33.3647,33.9647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=33.3647,33.9647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=33.3647,33.9647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=33.3647,33.9647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=33.3647,33.9647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=41.7647,42.3647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=41.7647,42.3647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=41.7647,42.3647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=41.7647,42.3647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=41.7647,42.3647,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=50.1647,50.7647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=50.1647,50.7647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=50.1647,50.7647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=50.1647,50.7647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=50.1647,50.7647,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=58.5647,59.1647,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=66.9647,67.5647,16.508,17.108,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=75.3647,75.9647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,-17.092,-16.492,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,-25.492,-24.892,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,-33.892,-33.292,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,-8.69195,-8.09195,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,-0.291955,0.308045,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=83.7647,84.3647,8.10805,8.70805,5.1,8.7, SURF_ID='WALL'/ column 1
&OBST XB=67.5,83.75,13.75,14.0,9.6,13.2, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs 2
&OBST XB=80.25,83.75,14.0,22.0,11.1,11.4, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=41.75,45.75,-33.5,-25.0,11.1,11.4, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.75,8.25,-33.3088,-25.5,11.1,11.4, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.0,-17.25,14.0,22.25,11.1,11.4, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=33.0,37.0,14.25,22.0,11.1,11.4, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.75,29.95,-34.25,14.0,12.2,13.2, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor 2
&OBST XB=0.179909,8.27566,-8.62714,-8.32714,9.6,12.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor2
&OBST XB=0.289762,8.13618,-0.246797,0.0532028,9.6,12.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor2
&OBST XB=42.1799,50.3207,-8.62714,-8.32714,9.6,12.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor2
&OBST XB=42.2898,50.3076,-0.246797,0.0532028,9.6,12.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor2
&OBST XB=-42.3853,-41.7853,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-42.3853,-41.7853,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-42.3853,-41.7853,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-42.3853,-41.7853,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-33.9853,-33.3853,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-25.5853,-24.9853,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-17.1853,-16.5853,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-8.78529,-8.18529,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-0.385287,0.214713,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-0.385287,0.214713,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-0.385287,0.214713,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=-0.385287,0.214713,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=8.16471,8.76471,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=8.16471,8.76471,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=8.16471,8.76471,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=8.16471,8.76471,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=16.5647,17.1647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=16.5647,17.1647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=16.5647,17.1647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=16.5647,17.1647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=16.5647,17.1647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=24.9647,25.5647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=24.9647,25.5647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=24.9647,25.5647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=24.9647,25.5647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=24.9647,25.5647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=33.3647,33.9647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=33.3647,33.9647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=33.3647,33.9647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=33.3647,33.9647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=33.3647,33.9647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=41.7647,42.3647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=41.7647,42.3647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=41.7647,42.3647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=41.7647,42.3647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=41.7647,42.3647,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=50.1647,50.7647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=50.1647,50.7647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=50.1647,50.7647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=50.1647,50.7647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=50.1647,50.7647,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=58.5647,59.1647,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=66.9647,67.5647,16.508,17.108,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=75.3647,75.9647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,-17.092,-16.492,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,-25.492,-24.892,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,-33.892,-33.292,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,-8.69195,-8.09195,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,-0.291955,0.308045,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=83.7647,84.3647,8.10805,8.70805,9.6,13.2, SURF_ID='WALL'/ column 2
&OBST XB=67.5,83.75,13.75,14.0,13.8,17.4, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs 2
&OBST XB=80.25,83.75,14.0,22.0,15.3,15.6, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=41.75,45.75,-33.5,-25.0,15.3,15.6, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.75,8.25,-33.3088,-25.5,15.3,15.6, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.0,-17.25,14.0,22.25,15.3,15.6, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=33.0,37.0,14.25,22.0,15.3,15.6, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-42.3853,-41.7853,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-42.3853,-41.7853,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-42.3853,-41.7853,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-42.3853,-41.7853,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-33.9853,-33.3853,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-25.5853,-24.9853,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-17.1853,-16.5853,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-8.78529,-8.18529,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-0.385287,0.214713,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-0.385287,0.214713,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-0.385287,0.214713,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=-0.385287,0.214713,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=8.16471,8.76471,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=8.16471,8.76471,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=8.16471,8.76471,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=8.16471,8.76471,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=16.5647,17.1647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=16.5647,17.1647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=16.5647,17.1647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=16.5647,17.1647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=16.5647,17.1647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=24.9647,25.5647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=24.9647,25.5647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=24.9647,25.5647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=24.9647,25.5647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=24.9647,25.5647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=33.3647,33.9647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=33.3647,33.9647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=33.3647,33.9647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=33.3647,33.9647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=33.3647,33.9647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=41.7647,42.3647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=41.7647,42.3647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=41.7647,42.3647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=41.7647,42.3647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=41.7647,42.3647,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=50.1647,50.7647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=50.1647,50.7647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=50.1647,50.7647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=50.1647,50.7647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=50.1647,50.7647,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=58.5647,59.1647,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=66.9647,67.5647,16.508,17.108,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=75.3647,75.9647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,-17.092,-16.492,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,-25.492,-24.892,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,-33.892,-33.292,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,-8.69195,-8.09195,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,-0.291955,0.308045,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=83.7647,84.3647,8.10805,8.70805,13.8,17.4, SURF_ID='WALL'/ column 3
&OBST XB=29.75,29.95,-34.25,14.0,16.4,17.4, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor 3
&OBST XB=0.179909,8.38015,-8.62714,-8.32714,13.8,17.1, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ side glass -floor3
&OBST XB=0.0692956,8.37192,-0.246797,0.0532028,13.8,17.1, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ side glass -floor3
&OBST XB=42.1799,50.2521,-8.62714,-8.32714,13.8,17.1, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ side glass -floor3
&OBST XB=42.2898,50.3025,-0.246797,0.0532028,13.8,17.1, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ side glass -floor3
&OBST XB=67.0,83.75,13.75,14.0,18.0,21.9, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs 2
&OBST XB=-42.3853,-41.7853,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-42.3853,-41.7853,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-42.3853,-41.7853,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-42.3853,-41.7853,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-33.9853,-33.3853,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-25.5853,-24.9853,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-17.1853,-16.5853,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-8.78529,-8.18529,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-0.385287,0.214713,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-0.385287,0.214713,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-0.385287,0.214713,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=-0.385287,0.214713,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=8.16471,8.76471,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=8.16471,8.76471,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=8.16471,8.76471,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=8.16471,8.76471,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=16.5647,17.1647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=16.5647,17.1647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=16.5647,17.1647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=16.5647,17.1647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=16.5647,17.1647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=24.9647,25.5647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=24.9647,25.5647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=24.9647,25.5647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=24.9647,25.5647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=24.9647,25.5647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=33.3647,33.9647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=33.3647,33.9647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=33.3647,33.9647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=33.3647,33.9647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=33.3647,33.9647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=41.7647,42.3647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=41.7647,42.3647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=41.7647,42.3647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=41.7647,42.3647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=41.7647,42.3647,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=50.1647,50.7647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=50.1647,50.7647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=50.1647,50.7647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=50.1647,50.7647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=50.1647,50.7647,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=58.5647,59.1647,16.508,17.108,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=66.9647,67.5647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=66.9647,67.5647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=66.9647,67.5647,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=66.9647,67.5647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
OBST XB=66.9647,67.5647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=66.9647,67.5647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=75.3647,75.9647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,-17.092,-16.492,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,-25.492,-24.892,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,-33.892,-33.292,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,-8.69195,-8.09195,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,-0.291955,0.308045,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=83.7647,84.3647,8.10805,8.70805,18.0,21.9, SURF_ID='WALL'/ column 4
&OBST XB=29.75,29.95,-34.25,14.0,20.9,21.9, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ midde curtain - floor 4
&OBST XB=42.1799,50.3195,-8.62714,-8.32714,18.0,21.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor3
&OBST XB=42.2898,50.3195,-0.246797,0.0532028,18.0,21.9, COLOR='YELLOW', SURF_ID='WALL'/ side glass -floor3

&OBST XB=42.0,57.75,-25.0,-24.75,-5.0,-1.0, RGB=0,153,0, SURF_ID='WALL'/ Evac stairs -1
&OBST XB=45.75,46.0,-33.5,-25.0,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.0,46.25,-29.25,-25.0,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.0,46.5,-33.5,-29.25,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.25,46.5,-29.25,-25.0,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.5,46.75,-29.25,-25.0,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.5,46.75,-33.5,-29.25,-2.25,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.75,47.0,-33.5,-29.25,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=46.75,47.25,-29.25,-25.0,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=47.0,47.25,-33.5,-29.25,-2.0,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=47.25,47.75,-29.25,-25.0,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=47.25,47.75,-33.5,-29.25,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=47.75,48.25,-29.25,-25.0,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=47.75,48.25,-33.5,-29.25,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=48.25,48.5,-29.25,-25.0,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=48.25,48.5,-33.5,-29.25,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=48.5,49.0,-29.25,-25.0,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=48.5,49.0,-33.5,-29.25,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=49.0,49.5,-29.25,-25.0,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=49.0,49.5,-33.5,-29.25,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=49.5,49.75,-33.5,-29.25,-1.0,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=49.5,50.0,-29.25,-25.0,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=49.75,50.0,-33.5,-29.25,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.0,50.25,-29.25,-25.0,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.0,50.25,-33.5,-29.25,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.25,50.5,-29.25,-25.0,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.25,50.75,-33.5,-29.25,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.5,50.75,-29.25,-25.0,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.75,51.0,-29.25,-25.0,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=50.75,51.0,-33.5,-29.25,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-26.25,-26.0,18.0,22.25,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-26.25,-26.0,14.0,18.0,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-26.0,-25.75,18.0,22.25,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-26.0,-25.5,14.0,18.0,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.75,-25.5,18.0,22.25,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.5,-25.25,18.0,22.25,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.5,-25.25,14.0,18.0,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.25,-25.0,14.0,18.0,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.25,-24.75,18.0,22.25,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-25.0,-24.75,14.0,18.0,-1.0,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-24.75,-24.25,18.0,22.25,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-24.75,-24.25,14.0,18.0,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-24.25,-23.75,18.0,22.25,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-24.25,-23.75,14.0,18.0,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.75,-23.5,18.0,22.25,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.75,-23.5,14.0,18.0,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.5,-23.0,18.0,22.25,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.5,-23.0,14.0,18.0,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.0,-22.5,18.0,22.25,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-23.0,-22.5,14.0,18.0,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-22.5,-22.25,14.0,18.0,-2.0,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-22.5,-22.0,18.0,22.25,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-22.25,-22.0,14.0,18.0,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-22.0,-21.75,18.0,22.25,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-22.0,-21.75,14.0,18.0,-2.25,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-21.75,-21.5,18.0,22.25,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-21.75,-21.25,14.0,18.0,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-21.5,-21.25,18.0,22.25,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-21.25,-21.0,14.0,22.25,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=74.5,75.0,14.0,18.0,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=74.5,75.25,14.0,18.0,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=74.5,75.5,18.0,22.0,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=75.0,75.25,14.0,18.0,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=75.25,76.0,14.0,18.0,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=75.25,76.25,14.0,18.0,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=75.5,75.75,18.0,22.0,-2.5,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=75.75,76.75,18.0,22.0,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=76.0,76.25,14.0,18.0,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=76.25,77.0,14.0,18.0,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=76.25,77.0,14.0,18.0,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=76.75,77.0,18.0,22.0,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=77.0,77.25,14.0,18.0,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=77.0,77.75,14.0,18.0,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=77.0,78.0,18.0,22.0,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=77.25,78.0,14.0,18.0,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=77.75,78.0,14.0,18.0,-4.0,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.0,78.25,18.0,22.0,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.0,78.25,14.0,18.0,-1.25,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.0,78.75,14.0,18.0,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.25,79.0,14.0,18.0,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.25,79.25,18.0,22.0,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=78.75,79.0,14.0,18.0,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.0,79.25,14.0,18.0,-1.0,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.0,79.75,14.0,18.0,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.25,79.5,18.0,22.0,-3.25,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.25,80.0,14.0,18.0,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.5,80.25,18.0,22.0,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=79.75,80.0,14.0,18.0,-3.5,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=80.0,80.25,14.0,18.0,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=80.0,80.25,14.0,18.0,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=26.75,27.0,18.25,22.0,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=26.75,27.0,14.25,18.25,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=27.0,27.25,18.25,22.0,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=27.0,27.75,14.25,18.25,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=27.25,27.75,18.25,22.0,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=27.75,28.0,18.25,22.0,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=27.75,28.5,14.25,18.25,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=28.0,28.5,18.25,22.0,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=28.5,29.0,14.25,18.25,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=28.5,29.25,18.25,22.0,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=29.0,29.25,14.25,18.25,-1.25,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=29.25,29.75,18.25,22.0,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=29.25,29.75,14.25,18.25,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=29.75,30.0,18.25,22.0,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=29.75,30.0,14.25,18.25,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=30.0,30.5,18.25,22.0,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=30.0,30.5,14.25,18.25,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=30.5,30.75,14.25,18.25,-1.75,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=30.5,31.25,18.25,22.0,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=30.75,31.25,14.25,18.25,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=31.25,31.75,18.25,22.0,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=31.25,32.0,14.25,18.25,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=31.75,32.0,18.25,22.0,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=32.0,32.5,18.25,22.0,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=32.0,32.75,14.25,18.25,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=32.5,32.75,18.25,22.0,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=32.75,33.0,14.25,22.0,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.0,1.25,-29.5,-25.5,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.0,1.25,-33.5,-29.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.25,1.5,-29.5,-25.5,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.25,1.5,-33.5,-29.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.5,1.75,-29.5,-25.5,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.5,1.75,-33.5,-29.5,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.75,2.0,-29.5,-25.5,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=1.75,2.0,-33.5,-29.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.0,2.5,-29.5,-25.5,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.0,2.5,-33.5,-29.5,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.5,2.75,-29.5,-25.5,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.5,2.75,-33.5,-29.5,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.75,3.0,-29.5,-25.5,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=2.75,3.0,-33.5,-29.5,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.0,3.25,-29.5,-25.5,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.0,3.25,-33.5,-29.5,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.25,3.75,-29.5,-25.5,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.25,3.75,-33.5,-29.5,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.75,4.0,-29.5,-25.5,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=3.75,4.0,-33.5,-29.5,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=4.0,4.25,-29.5,-25.5,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=4.0,4.25,-33.5,-29.5,-2.25,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=4.25,4.5,-29.5,-25.5,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=4.25,4.5,-33.5,-29.5,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=4.5,4.75,-33.5,-25.5,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs -1
&OBST XB=-8.0,-1.25,13.75,18.5,-4.5,-1.0, RGB=102,0,51, SURF_ID='WALL'/ transport stairs -1
&OBST XB=3.0,17.0,14.0,18.25,-4.5,-1.0, RGB=102,0,51, SURF_ID='WALL'/ transport stairs -1
&OBST XB=-44.0,86.75,-7.0,-1.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.75,86.75,-9.5,-7.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.75,87.0,-13.25,-9.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.5,87.0,-19.5,-13.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.25,87.0,-20.25,-19.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.25,87.25,-25.75,-20.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.0,87.25,-30.75,-25.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-43.0,87.5,-32.0,-30.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,85.5,-37.25,-37.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,85.75,-37.0,-36.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,86.0,-36.75,-36.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,86.25,-36.5,-36.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,86.5,-36.25,-36.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,86.75,-36.0,-35.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,86.75,-1.75,-1.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,87.0,-35.75,-35.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,87.25,-35.5,-35.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-42.75,87.5,-35.25,-32.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-39.25,86.75,-1.5,-1.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-35.5,86.75,-1.25,-1.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-34.5,86.25,22.25,24.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-34.25,86.25,17.5,22.25,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-34.0,86.25,12.75,17.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-33.75,86.25,11.5,12.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-33.75,86.5,7.75,11.5,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-33.5,86.5,3.0,7.75,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-33.25,86.5,1.0,3.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-33.25,86.75,-1.0,1.0,-4.75,-4.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor -1
&OBST XB=-52.0,-44.75,-3.0,-1.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-44.5,-8.75,-3.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-44.25,-14.5,-8.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-44.25,-1.25,-1.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-44.0,-20.0,-14.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-43.75,-25.75,-20.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-43.5,-31.5,-25.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-43.25,-37.25,-31.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-43.0,-40.0,-37.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-41.25,-1.0,-0.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-38.0,-0.75,-0.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-35.0,23.0,26.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-34.75,-0.5,-0.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-34.75,17.0,23.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-34.5,11.0,17.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-34.25,5.0,11.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-52.0,-34.0,-0.25,5.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure-1
&OBST XB=-26.75,-23.75,-8.25,-8.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall -1
&OBST XB=-24.0,-23.75,-8.0,-3.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall -1
&OBST XB=-44.75,-44.0,-3.25,-1.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.75,-42.75,-1.75,-1.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.75,-39.25,-1.5,-1.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.5,-44.0,-7.0,-3.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.5,-43.75,-9.5,-7.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.25,-43.75,-13.25,-9.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.25,-43.5,-15.75,-13.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.25,-35.5,-1.25,-1.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.0,-43.5,-19.5,-15.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.0,-43.25,-22.0,-19.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.75,-43.25,-25.75,-22.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.75,-43.0,-28.25,-25.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.5,-43.0,-32.0,-28.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.5,-42.75,-34.5,-32.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.25,-42.75,-37.25,-34.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.25,85.75,-37.75,-37.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-43.25,86.0,-37.5,-37.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-40.5,-33.25,-1.0,-0.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-37.0,-33.25,-0.75,-0.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-35.0,-34.5,22.25,24.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-35.0,-34.25,20.25,22.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-35.0,87.0,24.25,25.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.75,-34.25,17.5,20.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.75,-34.0,15.5,17.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.5,-34.0,12.75,15.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.5,-33.75,10.75,12.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.25,-33.75,7.75,10.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.25,-33.5,6.0,7.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.0,-33.5,3.0,6.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-34.0,-33.25,1.25,3.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-33.75,-33.25,-0.5,1.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=85.5,86.25,-37.25,-37.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=85.75,86.5,-37.0,-36.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.0,86.75,-36.75,-36.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.25,87.0,-36.5,-36.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.25,87.0,11.5,24.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.5,87.0,5.25,11.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.5,87.25,-36.25,-36.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.5,87.25,1.0,5.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.75,87.25,-5.25,1.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.75,87.5,-36.0,-35.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=86.75,87.5,-9.5,-5.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.0,87.5,-16.0,-9.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.0,87.75,-35.75,-35.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.0,87.75,-20.25,-16.0,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.25,87.75,-26.5,-20.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.25,88.0,-35.5,-35.25,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.25,88.0,-30.75,-26.5,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=87.5,88.0,-35.25,-30.75,-4.5,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Bounding wall -1
&OBST XB=-44.0,-27.0,-10.0,-1.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.75,-27.0,-19.75,-10.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.5,-27.0,-24.75,-19.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.5,-16.75,-25.25,-24.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.5,-8.25,-29.5,-25.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.25,-8.25,-33.5,-29.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.25,91.0,-39.25,-33.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-43.0,91.0,-40.0,-39.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-42.75,-27.0,-1.75,-1.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-39.25,-27.0,-1.5,-1.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-35.5,-27.0,-1.25,-1.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-35.0,-29.0,25.0,26.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-33.25,-27.0,-1.0,0.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-29.0,91.0,22.25,26.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-17.25,-8.0,13.75,18.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-17.25,17.0,18.5,22.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-17.25,91.0,22.0,22.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-14.0,-8.25,-25.25,-25.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-1.25,3.0,14.0,18.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-1.25,17.0,18.25,18.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=2.5,91.0,-33.5,-33.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=8.25,42.0,-33.25,-25.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=16.5,42.0,-25.0,-24.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=37.0,67.75,13.75,18.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=37.0,71.5,18.0,22.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=51.0,61.5,-30.25,-29.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=51.0,91.0,-33.25,-30.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=83.75,91.0,13.75,22.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=86.75,91.0,9.25,13.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=87.0,91.0,0.5,9.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=87.25,91.0,-8.25,0.5,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=87.5,91.0,-17.0,-8.25,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=87.75,91.0,-25.75,-17.0,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=88.0,91.0,-30.25,-25.75,-5.0,-1.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure -1
&OBST XB=-1.0,-0.75,-8.0,-6.5,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-0.75,-0.25,-8.0,-6.5,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-0.25,0.0,-8.0,-6.5,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.0,0.5,-8.0,-6.5,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.5,0.75,-8.0,-6.5,-4.25,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.75,1.25,-8.0,-6.5,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=1.25,1.75,-8.0,-6.5,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=1.75,2.0,-8.0,-6.5,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=2.0,2.5,-8.0,-6.5,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=2.5,3.0,-8.0,-6.5,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=3.0,3.25,-8.0,-6.5,-3.25,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=3.25,3.75,-8.0,-6.5,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=3.75,4.0,-8.0,-6.5,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=4.0,4.5,-8.0,-6.5,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=4.5,5.0,-8.0,-6.5,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=5.0,5.25,-8.0,-6.5,-2.5,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=5.25,5.75,-8.0,-6.5,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=5.75,6.25,-8.0,-6.5,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=6.25,6.5,-8.0,-6.5,-2.0,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=6.5,7.0,-8.0,-6.5,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=7.0,7.25,-8.0,-6.5,-1.75,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=7.25,7.75,-8.0,-6.5,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=7.75,8.25,-8.0,-6.5,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=8.25,8.5,-8.0,-6.5,-1.25,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=8.5,9.0,-8.0,-6.5,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=9.0,9.5,-8.0,-6.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=9.5,9.75,-8.0,-6.5,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=9.75,10.25,-8.0,-6.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=10.25,10.5,-8.0,-6.5,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-2.0,-1.75,-6.0,-4.5,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-1.75,-1.25,-6.0,-4.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-1.25,-1.0,-6.0,-4.5,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-1.0,-0.5,-6.0,-4.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-0.5,0.0,-6.0,-4.5,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.0,0.25,-6.0,-4.5,-1.25,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.25,0.75,-6.0,-4.5,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=0.75,1.25,-6.0,-4.5,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=1.25,1.5,-6.0,-4.5,-1.75,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=1.5,2.0,-6.0,-4.5,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=2.0,2.75,-6.0,-4.5,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=2.75,3.25,-6.0,-4.5,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=3.25,3.5,-6.0,-4.5,-2.5,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=3.5,4.0,-6.0,-4.5,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=4.0,4.5,-6.0,-4.5,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=4.5,4.75,-6.0,-4.5,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=4.75,5.25,-6.0,-4.5,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=5.25,5.75,-6.0,-4.5,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=5.75,6.0,-6.0,-4.5,-3.5,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=6.0,6.5,-6.0,-4.5,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=6.5,6.75,-6.0,-4.5,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=6.75,7.25,-6.0,-4.5,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=7.25,7.75,-6.0,-4.5,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=7.75,8.0,-6.0,-4.5,-4.25,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=8.0,8.5,-6.0,-4.5,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=8.5,9.0,-6.0,-4.5,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=9.0,9.25,-6.0,-4.5,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=9.25,9.5,-6.0,-4.5,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=39.75,40.0,-8.0,-6.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=40.0,40.25,-8.0,-6.5,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=40.25,40.75,-8.0,-6.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=40.75,41.25,-8.0,-6.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=41.25,41.5,-8.0,-6.5,-1.0,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=41.5,42.0,-8.0,-6.5,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=42.0,42.5,-8.0,-6.5,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=42.5,42.75,-8.0,-6.5,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=42.75,43.25,-8.0,-6.5,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=43.25,43.5,-8.0,-6.5,-1.75,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=43.5,44.0,-8.0,-6.5,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=44.0,44.5,-8.0,-6.5,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=44.5,44.75,-8.0,-6.5,-2.25,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=44.75,45.25,-8.0,-6.5,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=45.25,45.75,-8.0,-6.5,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=45.75,46.0,-8.0,-6.5,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=46.0,46.5,-8.0,-6.5,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=46.5,46.75,-8.0,-6.5,-3.0,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=46.75,47.25,-8.0,-6.5,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=47.25,47.75,-8.0,-6.5,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=47.75,48.0,-8.0,-6.5,-3.5,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=48.0,48.5,-8.0,-6.5,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=48.5,49.0,-8.0,-6.5,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.0,49.25,-8.0,-6.5,-4.0,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.25,49.75,-8.0,-6.5,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.75,50.0,-8.0,-6.5,-4.25,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=50.0,50.5,-8.0,-6.5,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=50.5,51.0,-8.0,-6.5,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=51.0,51.25,-8.0,-6.5,-4.75,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=51.25,51.5,-8.0,-6.5,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=40.75,41.25,-6.0,-4.5,-4.75,-4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=41.25,41.75,-6.0,-4.5,-4.5,-4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=41.75,42.0,-6.0,-4.5,-4.5,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=42.0,42.5,-6.0,-4.5,-4.25,-4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=42.5,43.25,-6.0,-4.5,-4.0,-3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=43.25,43.75,-6.0,-4.5,-3.75,-3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=43.75,44.0,-6.0,-4.5,-3.75,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=44.0,44.5,-6.0,-4.5,-3.5,-3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=44.5,45.0,-6.0,-4.5,-3.25,-3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=45.0,45.25,-6.0,-4.5,-3.25,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=45.25,45.75,-6.0,-4.5,-3.0,-2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=45.75,46.25,-6.0,-4.5,-2.75,-2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=46.25,46.5,-6.0,-4.5,-2.75,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=46.5,47.0,-6.0,-4.5,-2.5,-2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=47.0,47.25,-6.0,-4.5,-2.5,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=47.25,47.75,-6.0,-4.5,-2.25,-2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=47.75,48.25,-6.0,-4.5,-2.0,-1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=48.25,48.5,-6.0,-4.5,-2.0,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=48.5,49.0,-6.0,-4.5,-1.75,-1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.0,49.5,-6.0,-4.5,-1.5,-1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.5,49.75,-6.0,-4.5,-1.5,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=49.75,50.25,-6.0,-4.5,-1.25,-1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=50.25,51.0,-6.0,-4.5,-1.0,-0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=51.0,51.5,-6.0,-4.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=51.5,51.75,-6.0,-4.5,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=51.75,52.25,-6.0,-4.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=52.25,52.5,-6.0,-4.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator -1
&OBST XB=-2.0,-1.75,-8.25,-0.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=-2.0,-0.25,-8.5,-8.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=-2.0,-0.25,-0.25,0.0,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=8.5,10.25,-8.5,-8.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=8.75,10.25,-0.25,0.0,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=10.0,10.25,-8.25,-0.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=40.25,40.5,-8.25,-0.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=40.25,42.0,-8.5,-8.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=40.25,42.0,-0.25,0.0,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=50.5,52.5,-0.25,0.0,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=50.75,52.5,-8.5,-8.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=52.25,52.5,-8.25,-0.25,-1.75,-1.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor-1
&OBST XB=46.25,54.75,-37.0,-34.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=46.75,54.25,-34.0,-33.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=41.5,42.0,-37.0,-25.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=41.5,55.5,-25.25,-24.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=55.0,55.5,-24.75,-24.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=55.0,58.5,-24.0,-23.5,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=58.0,58.5,-24.5,-24.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=58.0,62.25,-25.0,-24.5,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=59.0,59.5,-37.0,-35.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=59.0,60.5,-35.25,-34.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=60.0,60.5,-34.75,-30.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=60.0,62.25,-30.0,-29.5,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=61.75,62.25,-29.5,-25.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=-4.25,4.25,-37.0,-34.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=-3.75,3.75,-34.75,-33.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=-8.5,3.5,-25.25,-25.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=3.5,8.5,-25.0,-24.75,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=-33.0,-25.25,14.0,14.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=-25.25,-17.25,14.0,14.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=20.25,24.75,12.0,12.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=24.5,24.75,12.25,14.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=24.5,37.25,14.0,14.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=37.0,37.25,14.25,22.25,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=16.75,20.25,14.0,14.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=20.25,20.25,12.25,14.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=80.25,85.75,12.75,13.0,0.0,4.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 0
&OBST XB=45.75,46.0,-33.5,-25.0,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.0,46.25,-29.25,-25.0,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.0,46.5,-33.5,-29.25,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.25,46.5,-29.25,-25.0,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.5,46.75,-29.25,-25.0,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.5,46.75,-33.5,-29.25,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.75,47.0,-33.5,-29.25,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=46.75,47.25,-29.25,-25.0,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=47.0,47.25,-33.5,-29.25,2.0,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=47.25,47.75,-29.25,-25.0,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=47.25,47.75,-33.5,-29.25,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=47.75,48.25,-29.25,-25.0,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=47.75,48.25,-33.5,-29.25,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=48.25,48.5,-29.25,-25.0,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=48.25,48.5,-33.5,-29.25,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=48.5,49.0,-29.25,-25.0,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=48.5,49.0,-33.5,-29.25,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=49.0,49.5,-29.25,-25.0,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=49.0,49.5,-33.5,-29.25,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=49.5,49.75,-33.5,-29.25,3.0,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=49.5,50.0,-29.25,-25.0,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=49.75,50.0,-33.5,-29.25,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.0,50.25,-29.25,-25.0,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.0,50.25,-33.5,-29.25,3.25,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.25,50.5,-29.25,-25.0,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.25,50.75,-33.5,-29.25,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.5,50.75,-29.25,-25.0,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.75,51.0,-29.25,-25.0,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=50.75,51.0,-33.5,-29.25,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.0,1.25,-29.5,-25.5,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.0,1.25,-33.5,-29.5,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.25,1.5,-29.5,-25.5,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.25,1.5,-33.5,-29.5,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.5,1.75,-29.5,-25.5,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.5,1.75,-33.5,-29.5,3.25,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.75,2.0,-29.5,-25.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=1.75,2.0,-33.5,-29.5,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.0,2.5,-29.5,-25.5,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.0,2.5,-33.5,-29.5,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.5,2.75,-29.5,-25.5,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.5,2.75,-33.5,-29.5,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.75,3.0,-29.5,-25.5,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=2.75,3.0,-33.5,-29.5,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.0,3.25,-29.5,-25.5,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.0,3.25,-33.5,-29.5,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.25,3.75,-29.5,-25.5,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.25,3.75,-33.5,-29.5,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.75,4.0,-29.5,-25.5,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=3.75,4.0,-33.5,-29.5,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.0,4.25,-29.5,-25.5,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.0,4.25,-33.5,-29.5,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.25,4.5,-29.5,-25.5,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.25,4.5,-33.5,-29.5,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=4.5,4.75,-33.5,-25.5,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-26.25,-26.0,18.0,22.25,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-26.25,-26.0,14.0,18.0,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-26.0,-25.75,18.0,22.25,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-26.0,-25.5,14.0,18.0,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.75,-25.5,18.0,22.25,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.5,-25.25,18.0,22.25,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.5,-25.25,14.0,18.0,3.25,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.25,-25.0,14.0,18.0,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.25,-24.75,18.0,22.25,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-25.0,-24.75,14.0,18.0,3.0,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-24.75,-24.25,18.0,22.25,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-24.75,-24.25,14.0,18.0,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-24.25,-23.75,18.0,22.25,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-24.25,-23.75,14.0,18.0,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.75,-23.5,18.0,22.25,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.75,-23.5,14.0,18.0,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.5,-23.0,18.0,22.25,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.5,-23.0,14.0,18.0,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.0,-22.5,18.0,22.25,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-23.0,-22.5,14.0,18.0,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-22.5,-22.25,14.0,18.0,2.0,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-22.5,-22.0,18.0,22.25,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-22.25,-22.0,14.0,18.0,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-22.0,-21.75,18.0,22.25,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-22.0,-21.75,14.0,18.0,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-21.75,-21.5,18.0,22.25,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-21.75,-21.25,14.0,18.0,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-21.5,-21.25,18.0,22.25,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-21.25,-21.0,14.0,22.25,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=74.75,75.0,18.0,22.25,0.75,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=74.75,75.5,14.0,18.0,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=74.75,75.75,18.0,22.25,4.0,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=75.0,76.0,18.0,22.25,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=75.5,75.75,14.0,18.0,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=75.75,76.0,18.0,22.25,3.75,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=75.75,76.5,14.0,18.0,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.0,76.25,18.0,22.25,0.5,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.0,76.75,18.0,22.25,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.25,77.0,18.0,22.25,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.5,76.75,14.0,18.0,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.75,77.0,18.0,22.25,3.5,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=76.75,77.5,14.0,18.0,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.0,77.25,18.0,22.25,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.0,77.75,18.0,22.25,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.25,78.0,18.0,22.25,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.5,77.75,14.0,18.0,1.5,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.75,78.0,18.0,22.25,3.25,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=77.75,78.5,14.0,18.0,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=78.0,78.25,18.0,22.25,0.0,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=78.0,79.0,18.0,22.25,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=78.25,79.0,18.0,22.25,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=78.5,78.75,14.0,18.0,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=78.75,79.75,14.0,18.0,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=79.0,79.25,18.0,22.25,-0.25,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=79.0,80.0,18.0,22.25,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=79.25,80.25,18.0,22.25,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=79.75,80.75,14.0,18.0,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=80.0,80.25,18.0,22.25,2.75,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=80.25,80.5,18.0,22.25,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=80.25,81.0,18.0,22.25,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=80.5,81.25,18.0,22.25,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=80.75,81.0,14.0,18.0,2.25,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=81.0,81.25,18.0,22.25,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=81.25,81.5,18.0,22.25,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=81.25,82.0,18.0,22.25,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=81.5,82.0,18.0,22.25,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=74.75,74.75,18.0,22.25,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=26.75,27.0,18.25,22.0,-0.75,-0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=26.75,27.0,14.25,18.25,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=27.0,27.25,18.25,22.0,-0.75,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=27.0,27.75,14.25,18.25,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=27.25,27.75,18.25,22.0,-0.5,-0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=27.75,28.0,18.25,22.0,-0.5,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=27.75,28.5,14.25,18.25,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=28.0,28.5,18.25,22.0,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=28.5,29.0,14.25,18.25,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=28.5,29.25,18.25,22.0,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=29.0,29.25,14.25,18.25,2.75,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=29.25,29.75,18.25,22.0,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=29.25,29.75,14.25,18.25,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=29.75,30.0,18.25,22.0,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=29.75,30.0,14.25,18.25,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=30.0,30.5,18.25,22.0,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=30.0,30.5,14.25,18.25,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=30.5,30.75,14.25,18.25,2.25,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=30.5,31.25,18.25,22.0,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=30.75,31.25,14.25,18.25,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=31.25,31.75,18.25,22.0,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=31.25,32.0,14.25,18.25,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=31.75,32.0,18.25,22.0,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=32.0,32.5,18.25,22.0,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=32.0,32.75,14.25,18.25,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=32.5,32.75,18.25,22.0,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=32.75,33.0,14.25,22.0,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 0
&OBST XB=-52.0,91.0,-40.0,26.0,-1.0,0.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 0
&OBST XB=-44.75,-44.0,-37.0,-0.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.75,76.0,-37.5,-37.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.5,-44.0,-0.5,1.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.5,-43.75,1.0,2.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.25,-43.75,2.25,3.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.25,-43.5,3.75,4.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.0,-43.5,4.75,6.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-44.0,-43.25,6.25,7.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.75,-43.25,7.25,8.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.75,-43.0,8.75,9.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.5,-43.0,9.75,11.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.5,-42.75,11.25,12.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.25,-42.75,12.5,14.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.25,-42.5,14.0,15.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.0,-42.5,15.0,16.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-43.0,-42.25,16.5,17.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.75,-42.25,17.5,19.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.75,-42.0,19.0,20.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.5,-42.0,20.0,21.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.5,-41.75,21.5,22.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.25,-41.75,22.75,23.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.25,-35.75,23.75,24.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.25,-3.25,24.0,24.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-42.25,86.25,24.25,24.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=-22.0,86.25,24.5,24.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=44.75,86.25,24.75,25.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=75.5,76.0,-37.0,-34.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=75.5,76.25,-34.0,-33.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=75.5,76.5,-33.75,-33.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=75.75,76.75,-33.5,-33.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=76.0,77.0,-33.25,-33.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=76.25,77.25,-33.0,-32.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=76.5,77.5,-32.75,-32.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=76.75,77.75,-32.5,-32.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=77.0,78.0,-32.25,-32.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=77.25,78.25,-32.0,-31.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=77.5,78.5,-31.75,-31.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=77.75,78.75,-31.5,-31.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=78.0,79.0,-31.25,-31.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=78.25,79.25,-31.0,-30.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=78.5,79.5,-30.75,-30.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=78.75,79.75,-30.5,-30.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=79.0,80.0,-30.25,-30.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=79.25,80.25,-30.0,-29.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=79.5,80.5,-29.75,-29.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=79.75,80.75,-29.5,-29.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=80.0,81.0,-29.25,-29.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=80.25,81.25,-29.0,-28.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=80.5,81.5,-28.75,-28.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=80.75,81.75,-28.5,-28.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=81.0,82.0,-28.25,-28.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=81.25,82.25,-28.0,-27.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=81.5,82.5,-27.75,-27.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=81.75,82.75,-27.5,-27.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=82.0,83.0,-27.25,-27.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=82.25,83.25,-27.0,-26.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=82.5,83.5,-26.75,-26.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=82.75,83.75,-26.5,-26.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=83.0,84.0,-26.25,-26.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=83.25,84.25,-26.0,-25.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=83.5,86.25,-25.75,-25.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=83.75,86.25,-25.5,-25.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=84.0,86.25,-25.25,-25.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=85.75,86.25,-25.0,24.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 0
&OBST XB=70.25,71.5,14.0,16.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=70.25,80.25,12.75,14.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 0
&OBST XB=-52.0,-44.75,-40.0,-0.25,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-44.5,-0.25,2.25,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-44.25,2.25,4.75,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-44.0,4.75,7.25,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-43.75,7.25,10.0,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-43.5,10.0,12.5,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-43.25,12.5,15.0,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-43.0,15.0,17.5,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-42.75,17.5,20.0,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-42.5,20.0,22.75,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-42.25,22.75,24.5,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=-52.0,-36.0,24.5,26.0,-1.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure0
&OBST XB=86.25,86.5,14.0,14.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=86.25,91.0,-25.75,14.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-34.75,-0.75,-0.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-34.5,-2.0,-0.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.5,-34.75,-0.25,2.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.25,-35.0,4.25,4.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.25,-34.75,2.25,4.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.0,-35.0,4.75,7.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.75,-35.0,7.25,8.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.75,-33.5,8.0,10.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.5,-33.5,10.0,12.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.25,-33.5,12.5,13.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.25,-33.5,14.75,15.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.25,-33.0,13.25,14.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-43.0,-33.5,15.0,17.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-42.75,-33.5,17.5,20.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-42.5,-34.5,21.5,22.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-42.5,-33.5,20.0,21.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-42.25,-34.5,22.75,24.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-36.0,1.25,24.5,24.75,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-36.0,62.5,24.75,25.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-36.0,91.0,25.0,26.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=86.25,91.0,22.0,25.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=29.0,73.0,-40.0,-37.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-33.5,-30.25,-8.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-33.0,-34.25,-30.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-31.0,-37.5,-34.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-44.75,-25.0,-40.0,-37.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-17.25,21.5,-40.0,-37.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-28.25,-21.0,22.25,22.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-28.25,85.75,22.5,24.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-17.25,-8.0,14.0,22.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-3.25,85.75,24.0,24.25,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=-1.0,85.75,22.25,22.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 0
&OBST XB=86.25,91.0,14.0,22.0,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure door 0
&OBST XB=21.5,29.0,-40.0,-37.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure door 0
&OBST XB=-25.0,-17.25,-40.0,-37.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure door 0
&OBST XB=-8.0,16.75,14.0,22.5,0.0,4.0, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 0
&OBST XB=-1.0,-0.75,-8.0,-6.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-0.75,-0.25,-8.0,-6.5,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-0.25,0.25,-8.0,-6.5,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.25,0.5,-8.0,-6.5,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.5,1.0,-8.0,-6.5,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=1.0,1.5,-8.0,-6.5,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=1.5,2.0,-8.0,-6.5,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.0,2.25,-8.0,-6.5,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.25,2.5,-8.0,-6.5,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.5,2.75,-8.0,-6.5,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.75,3.25,-8.0,-6.5,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=3.25,3.75,-8.0,-6.5,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=3.75,4.0,-8.0,-6.5,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.0,4.25,-8.0,-6.5,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.25,4.5,-8.0,-6.5,2.0,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.5,5.0,-8.0,-6.5,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=5.0,5.5,-8.0,-6.5,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=5.5,6.0,-8.0,-6.5,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.0,6.25,-8.0,-6.5,2.75,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.25,6.75,-8.0,-6.5,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.75,7.25,-8.0,-6.5,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=7.25,7.75,-8.0,-6.5,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=7.75,8.0,-8.0,-6.5,3.5,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.0,8.25,-8.0,-6.5,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.25,8.5,-8.0,-6.5,3.75,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.5,9.0,-8.0,-6.5,4.0,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=9.0,9.5,-8.0,-6.5,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=9.5,10.0,-8.0,-6.5,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=10.0,10.25,-8.0,-6.5,4.5,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=10.25,10.5,-8.0,-6.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-2.0,-1.75,-6.0,-4.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-1.75,-1.5,-6.0,-4.5,4.5,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-1.5,-1.0,-6.0,-4.5,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-1.0,-0.5,-6.0,-4.5,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-0.5,0.0,-6.0,-4.5,4.0,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.0,0.25,-6.0,-4.5,3.75,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.25,0.5,-6.0,-4.5,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.5,0.75,-6.0,-4.5,3.5,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=0.75,1.25,-6.0,-4.5,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=1.25,1.75,-6.0,-4.5,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=1.75,2.25,-6.0,-4.5,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.25,2.5,-6.0,-4.5,2.75,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.5,2.75,-6.0,-4.5,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=2.75,3.0,-6.0,-4.5,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=3.0,3.5,-6.0,-4.5,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=3.5,4.0,-6.0,-4.5,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.0,4.25,-6.0,-4.5,2.0,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.25,4.5,-6.0,-4.5,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.5,4.75,-6.0,-4.5,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=4.75,5.25,-6.0,-4.5,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=5.25,5.75,-6.0,-4.5,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=5.75,6.25,-6.0,-4.5,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.25,6.5,-6.0,-4.5,1.0,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.5,6.75,-6.0,-4.5,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=6.75,7.0,-6.0,-4.5,0.75,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=7.0,7.5,-6.0,-4.5,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=7.5,8.0,-6.0,-4.5,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.0,8.5,-6.0,-4.5,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.5,8.75,-6.0,-4.5,0.0,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=8.75,9.25,-6.0,-4.5,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=9.25,9.5,-6.0,-4.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=39.75,40.25,-8.0,-6.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=40.25,40.75,-8.0,-6.5,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=40.75,41.0,-8.0,-6.5,4.25,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=41.0,41.25,-8.0,-6.5,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=41.25,41.5,-8.0,-6.5,4.0,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=41.5,42.0,-8.0,-6.5,4.0,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.0,42.5,-8.0,-6.5,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.5,42.75,-8.0,-6.5,3.5,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.75,43.0,-8.0,-6.5,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=43.0,43.25,-8.0,-6.5,3.25,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=43.25,43.75,-8.0,-6.5,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=43.75,44.25,-8.0,-6.5,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=44.25,44.75,-8.0,-6.5,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=44.75,45.0,-8.0,-6.5,2.5,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=45.0,45.5,-8.0,-6.5,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=45.5,46.0,-8.0,-6.5,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.0,46.5,-8.0,-6.5,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.5,46.75,-8.0,-6.5,1.75,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.75,47.0,-8.0,-6.5,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=47.0,47.25,-8.0,-6.5,1.5,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=47.25,47.75,-8.0,-6.5,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=47.75,48.25,-8.0,-6.5,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=48.25,48.75,-8.0,-6.5,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=48.75,49.0,-8.0,-6.5,0.75,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=49.0,49.5,-8.0,-6.5,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=49.5,50.0,-8.0,-6.5,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.0,50.5,-8.0,-6.5,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.5,50.75,-8.0,-6.5,0.0,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.75,51.0,-8.0,-6.5,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=51.0,51.25,-8.0,-6.5,-0.25,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=51.25,51.5,-8.0,-6.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=40.75,41.25,-6.0,-4.5,-0.25,0.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=41.25,41.75,-6.0,-4.5,0.0,0.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=41.75,42.25,-6.0,-4.5,0.25,0.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.25,42.5,-6.0,-4.5,0.25,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.5,42.75,-6.0,-4.5,0.5,0.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=42.75,43.0,-6.0,-4.5,0.5,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=43.0,43.5,-6.0,-4.5,0.75,1.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=43.5,44.0,-6.0,-4.5,1.0,1.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=44.0,44.5,-6.0,-4.5,1.25,1.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=44.5,44.75,-6.0,-4.5,1.25,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=44.75,45.25,-6.0,-4.5,1.5,1.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=45.25,45.75,-6.0,-4.5,1.75,2.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=45.75,46.25,-6.0,-4.5,2.0,2.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.25,46.5,-6.0,-4.5,2.0,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.5,46.75,-6.0,-4.5,2.25,2.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=46.75,47.0,-6.0,-4.5,2.25,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=47.0,47.5,-6.0,-4.5,2.5,2.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=47.5,48.0,-6.0,-4.5,2.75,3.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=48.0,48.5,-6.0,-4.5,3.0,3.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=48.5,48.75,-6.0,-4.5,3.0,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=48.75,49.25,-6.0,-4.5,3.25,3.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=49.25,49.75,-6.0,-4.5,3.5,3.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=49.75,50.25,-6.0,-4.5,3.75,4.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.25,50.5,-6.0,-4.5,3.75,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.5,50.75,-6.0,-4.5,4.0,4.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=50.75,51.0,-6.0,-4.5,4.0,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=51.0,51.5,-6.0,-4.5,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=51.5,52.0,-6.0,-4.5,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=52.0,52.5,-6.0,-4.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 0
&OBST XB=-2.0,-1.75,-4.5,-0.25,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=-2.0,-0.25,-0.25,0.0,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=8.25,10.25,-0.25,0.0,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=10.0,10.25,-4.5,-0.25,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=40.25,40.5,-4.5,-0.25,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=40.25,42.0,-0.25,0.0,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=50.5,52.5,-0.25,0.0,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=52.25,52.5,-4.5,-0.25,0.0,1.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor0
&OBST XB=-2.0,-1.75,-8.25,-0.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=-2.0,-0.25,-8.5,-8.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=-2.0,-0.25,-0.25,0.0,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=8.25,10.25,-0.25,0.0,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=8.75,10.25,-8.5,-8.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=10.0,10.25,-8.25,-0.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=40.25,40.5,-8.25,-0.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=40.25,42.0,-8.5,-8.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=40.25,42.0,-0.25,0.0,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=50.5,52.5,-0.25,0.0,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=51.0,52.5,-8.5,-8.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=52.25,52.5,-8.25,-0.25,2.75,4.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor0
&OBST XB=41.5,42.0,-37.0,-25.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=41.5,55.5,-25.25,-24.75,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=55.0,55.5,-24.75,-24.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=55.0,58.5,-24.0,-23.5,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=58.0,58.5,-24.5,-24.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=58.0,62.25,-25.0,-24.5,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=59.0,59.5,-37.0,-35.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=59.0,60.5,-35.25,-34.75,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=60.0,60.5,-34.75,-30.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=60.0,62.25,-30.0,-29.5,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=61.75,62.25,-29.5,-25.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=-8.5,3.5,-25.25,-25.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=3.5,8.5,-25.0,-24.75,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=-33.0,-25.25,14.0,14.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=-25.25,-17.25,14.0,14.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=20.25,24.75,12.0,12.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=24.5,24.75,12.25,14.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=24.5,37.25,14.0,14.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=37.0,37.25,14.25,22.25,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=16.75,20.25,14.0,14.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=20.25,20.25,12.25,14.0,5.0,8.75, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 1
&OBST XB=74.5,74.75,14.0,18.0,4.25,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=74.5,75.0,18.0,22.0,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=74.75,75.25,14.0,18.0,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=75.0,75.5,18.0,22.0,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=75.25,75.75,14.0,18.0,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=75.5,75.75,18.0,22.0,8.25,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=75.75,76.0,14.0,18.0,4.75,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=75.75,76.25,18.0,22.0,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=76.0,76.5,14.0,18.0,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=76.25,76.5,18.0,22.0,8.0,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=76.5,77.0,14.0,18.0,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=76.5,77.0,18.0,22.0,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.0,77.25,14.0,18.0,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.0,77.5,18.0,22.0,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.25,77.75,14.0,18.0,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.5,77.75,18.0,22.0,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.75,78.25,14.0,18.0,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=77.75,78.25,18.0,22.0,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=78.25,78.5,14.0,18.0,5.75,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=78.25,79.0,18.0,22.0,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=78.5,79.0,14.0,18.0,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.0,79.5,14.0,18.0,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.0,79.5,18.0,22.0,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.5,79.75,14.0,18.0,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.5,79.75,18.0,22.0,6.75,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.75,80.25,14.0,18.0,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=79.75,80.25,18.0,22.0,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=80.25,80.25,18.0,22.0,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=80.25,80.25,14.0,18.0,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=45.75,46.25,-29.25,-25.0,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=45.75,46.25,-33.5,-29.25,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=46.25,46.5,-29.25,-25.0,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=46.25,46.5,-33.5,-29.25,6.75,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=46.5,46.75,-29.25,-25.0,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=46.5,47.0,-33.5,-29.25,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=46.75,47.0,-29.25,-25.0,6.0,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=47.0,47.5,-29.25,-25.0,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=47.0,47.5,-33.5,-29.25,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=47.5,48.0,-29.25,-25.0,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=47.5,48.0,-33.5,-29.25,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.0,48.25,-33.5,-29.25,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.0,48.5,-29.25,-25.0,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.25,48.75,-33.5,-29.25,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.5,48.75,-29.25,-25.0,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.75,49.0,-29.25,-25.0,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=48.75,49.25,-33.5,-29.25,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.0,49.25,-29.25,-25.0,5.0,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.25,49.5,-33.5,-29.25,8.0,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.25,49.75,-29.25,-25.0,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.5,49.75,-33.5,-29.25,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.75,50.0,-33.5,-29.25,8.25,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=49.75,50.25,-29.25,-25.0,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=50.0,50.5,-33.5,-29.25,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=50.25,50.75,-29.25,-25.0,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=50.5,51.0,-33.5,-29.25,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=50.75,51.0,-29.25,-25.0,4.25,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=45.75,45.75,-33.5,-29.25,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=45.75,45.75,-29.25,-25.0,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.0,1.25,-33.5,-29.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.0,1.5,-29.5,-25.5,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.25,1.5,-33.5,-29.5,8.5,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.5,1.75,-29.5,-25.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.5,1.75,-33.5,-29.5,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.75,2.0,-29.5,-25.5,4.75,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.75,2.25,-33.5,-29.5,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.0,2.25,-29.5,-25.5,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.25,2.5,-33.5,-29.5,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.25,2.75,-29.5,-25.5,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.5,2.75,-33.5,-29.5,7.75,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.75,3.0,-29.5,-25.5,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=2.75,3.0,-33.5,-29.5,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.0,3.25,-29.5,-25.5,5.5,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.0,3.5,-33.5,-29.5,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.25,3.5,-29.5,-25.5,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.5,3.75,-33.5,-29.5,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.5,4.0,-29.5,-25.5,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=3.75,4.0,-33.5,-29.5,7.0,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.0,4.25,-29.5,-25.5,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.0,4.25,-33.5,-29.5,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.25,4.5,-29.5,-25.5,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.25,4.75,-33.5,-29.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.5,4.75,-29.5,-25.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=1.0,1.0,-29.5,-25.5,4.25,4.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.75,4.75,-33.5,-29.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=4.75,4.75,-29.5,-25.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-26.25,-26.0,18.0,22.25,4.25,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-26.25,-25.75,14.0,18.0,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-26.0,-25.5,18.0,22.25,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-25.75,-25.25,14.0,18.0,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-25.5,-25.0,18.0,22.25,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-25.25,-25.0,14.0,18.0,8.25,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-25.0,-24.75,14.0,18.0,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-25.0,-24.5,18.0,22.25,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.75,-24.5,14.0,18.0,8.0,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.5,-24.25,18.0,22.25,5.0,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.5,-24.0,14.0,18.0,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.25,-24.0,18.0,22.25,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.0,-23.75,18.0,22.25,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-24.0,-23.5,14.0,18.0,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-23.75,-23.25,18.0,22.25,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-23.5,-23.25,14.0,18.0,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-23.25,-22.75,18.0,22.25,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-23.25,-22.75,14.0,18.0,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-22.75,-22.25,18.0,22.25,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-22.75,-22.25,14.0,18.0,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-22.25,-22.0,18.0,22.25,6.0,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-22.25,-21.75,14.0,18.0,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-22.0,-21.75,18.0,22.25,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.75,-21.5,18.0,22.25,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.75,-21.5,14.0,18.0,6.75,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.5,-21.0,18.0,22.25,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.5,-21.0,14.0,18.0,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.0,-21.0,14.0,18.0,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-21.0,-21.0,18.0,22.25,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=26.75,27.0,18.25,22.0,4.25,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=26.75,27.25,14.25,18.25,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=27.0,27.5,18.25,22.0,4.5,4.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=27.25,27.5,14.25,18.25,8.5,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=27.5,27.75,18.25,22.0,4.5,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=27.5,28.0,14.25,18.25,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=27.75,28.25,18.25,22.0,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=28.0,28.75,14.25,18.25,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=28.25,28.75,18.25,22.0,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=28.75,29.0,18.25,22.0,5.0,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=28.75,29.5,14.25,18.25,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=29.0,29.5,18.25,22.0,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=29.5,29.75,18.25,22.0,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=29.5,30.0,14.25,18.25,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=29.75,30.25,18.25,22.0,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=30.0,30.25,14.25,18.25,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=30.25,30.75,14.25,18.25,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=30.25,31.0,18.25,22.0,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=30.75,31.0,14.25,18.25,7.25,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.0,31.5,18.25,22.0,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.0,31.5,14.25,18.25,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.5,31.75,18.25,22.0,6.0,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.5,31.75,14.25,18.25,7.0,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.75,32.25,18.25,22.0,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=31.75,32.25,14.25,18.25,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=32.25,32.5,18.25,22.0,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=32.25,33.0,14.25,18.25,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=32.5,33.0,18.25,22.0,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=33.0,33.0,14.25,18.25,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=33.0,33.0,18.25,22.0,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 1
&OBST XB=-46.5,86.25,-4.75,-1.25,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-46.25,86.25,-8.75,-4.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-46.0,86.25,-12.75,-8.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-45.75,86.25,-18.75,-12.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-45.5,86.25,-25.0,-18.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-45.25,89.75,-31.0,-25.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-45.25,90.5,-25.75,-25.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-45.0,89.75,-37.25,-31.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-44.75,89.75,-37.5,-37.25,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-42.0,86.25,-1.25,-1.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-36.75,86.25,23.75,25.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-36.5,86.25,19.0,23.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-36.25,86.25,14.25,19.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-36.0,86.25,9.75,14.25,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-35.75,86.25,-1.0,-0.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-35.75,86.25,5.0,9.75,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-35.5,86.25,0.25,5.0,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-35.25,86.25,-0.75,0.25,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=72.75,89.75,-39.25,-37.5,4.0,4.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 1
&OBST XB=-46.5,-45.5,-4.75,-2.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.5,-42.5,-2.25,-2.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.5,-36.25,-2.0,-1.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.5,-34.25,-1.75,-1.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.25,-45.5,-5.25,-4.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.25,-45.25,-8.75,-5.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.0,-45.25,-9.0,-8.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-46.0,-45.0,-12.75,-9.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.75,-45.0,-13.25,-12.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.75,-44.75,-18.75,-13.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.5,-44.75,-19.5,-18.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.5,-44.5,-25.0,-19.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.25,-44.5,-25.5,-25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.25,-44.25,-31.0,-25.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.0,-44.25,-31.75,-31.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.0,-44.0,-36.5,-31.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-45.0,73.75,-37.25,-36.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-44.75,73.75,-37.5,-37.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-42.0,-34.25,-1.25,-1.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.75,-35.75,23.75,24.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.75,86.25,24.0,25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.5,-35.75,23.25,23.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.5,-35.5,19.0,23.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.25,-35.5,18.5,19.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.25,-35.25,14.25,18.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.0,-35.25,14.0,14.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-36.0,-35.0,9.75,14.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.75,-35.0,9.25,9.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.75,-34.75,5.0,9.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.75,-34.25,-1.0,-0.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.5,-34.75,4.5,5.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.5,-34.5,0.25,4.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.25,-34.5,-0.25,0.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-35.25,-34.25,-0.75,-0.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=72.75,73.75,-38.5,-37.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=72.75,89.75,-39.25,-38.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=85.25,86.25,-25.0,24.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=85.25,88.75,-26.0,-25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=88.75,89.5,-25.0,-24.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=88.75,89.75,-38.5,-26.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=89.5,89.75,-26.0,-25.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=89.5,90.5,-25.75,-25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=88.75,89.5,-26.0,-25.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=88.75,89.5,-26.0,-25.0,8.75,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=89.5,89.75,-25.0,-24.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=89.5,89.75,-25.0,-24.75,8.75,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 1
&OBST XB=-32.5,-31.25,-7.75,-7.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-32.5,-31.0,-8.0,-7.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-31.5,-30.75,-8.25,-8.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-31.25,-30.5,-8.5,-8.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-31.0,-30.25,-8.75,-8.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-30.75,-30.25,-24.75,-8.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-45.5,-40.0,-2.75,-2.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-45.5,-33.25,-2.5,-2.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-42.5,-33.25,-2.25,-2.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-36.25,-34.5,-2.0,-1.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-33.75,-33.25,-5.25,-2.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ internal wall 1
&OBST XB=-45.0,-7.5,-27.25,-24.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.75,-7.5,-30.0,-27.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.75,-2.75,-33.25,-30.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.75,61.75,-34.25,-33.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.5,61.75,-35.5,-34.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.5,63.0,-37.0,-36.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-44.5,73.25,-36.75,-35.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=8.5,10.0,-33.25,-25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=33.5,41.75,-33.25,-25.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=53.25,61.75,-33.25,-30.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=59.25,61.75,-30.0,-29.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-28.25,85.75,22.25,24.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-17.25,-7.75,14.0,18.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-17.25,10.0,18.5,22.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=7.25,85.75,24.0,24.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=37.25,50.5,13.5,14.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=37.25,67.5,14.0,19.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=37.25,71.5,19.75,22.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=83.0,85.75,13.25,13.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=83.0,86.0,2.0,13.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=83.75,85.75,13.75,22.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.75,-34.5,23.25,24.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.5,-34.5,21.75,23.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.5,-32.75,18.5,21.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.25,-33.25,14.75,17.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.25,-32.75,14.0,14.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.25,-32.75,17.75,18.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-35.0,-33.0,13.0,14.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ structure 1
&OBST XB=-7.75,17.0,14.0,18.5,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 1
&OBST XB=10.0,17.0,18.5,22.25,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 1
&OBST XB=16.5,17.0,13.75,14.0,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 1
&OBST XB=17.0,17.0,13.5,13.75,5.0,8.75, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 1
&OBST XB=-52.0,-46.5,-3.25,-1.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-46.25,-9.0,-3.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-46.0,-14.5,-9.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-45.75,-20.25,-14.5,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-45.5,-26.0,-20.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-45.25,-31.5,-26.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-45.0,-37.25,-31.5,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-44.75,-40.0,-37.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-42.0,-1.25,-1.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-36.75,23.75,26.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-36.5,19.0,23.75,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-36.25,14.25,19.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-36.0,9.75,14.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-35.75,-1.0,-0.75,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-35.75,5.0,9.75,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-35.5,0.25,5.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-52.0,-35.25,-0.75,0.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-44.75,72.75,-39.25,-37.5,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-44.75,91.0,-40.0,-39.25,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-36.75,91.0,25.0,26.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=86.25,91.0,-25.0,25.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=89.75,91.0,-39.25,-25.75,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=90.5,91.0,-25.75,-25.0,4.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ Closure+1
&OBST XB=-1.0,-0.5,-8.0,-6.5,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-0.5,-0.25,-8.0,-6.5,5.0,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-0.25,0.25,-8.0,-6.5,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=0.25,0.5,-8.0,-6.5,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=0.5,1.0,-8.0,-6.5,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.0,1.5,-8.0,-6.5,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.5,1.75,-8.0,-6.5,5.75,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.75,2.25,-8.0,-6.5,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=2.25,2.75,-8.0,-6.5,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=2.75,3.0,-8.0,-6.5,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.0,3.5,-8.0,-6.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.5,3.75,-8.0,-6.5,6.5,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.75,4.25,-8.0,-6.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=4.25,4.75,-8.0,-6.5,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=4.75,5.0,-8.0,-6.5,7.0,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=5.0,5.5,-8.0,-6.5,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=5.5,6.0,-8.0,-6.5,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.0,6.25,-8.0,-6.5,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.25,6.75,-8.0,-6.5,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.75,7.0,-8.0,-6.5,7.75,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=7.0,7.5,-8.0,-6.5,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=7.5,8.0,-8.0,-6.5,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.0,8.25,-8.0,-6.5,8.25,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.25,8.75,-8.0,-6.5,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.75,9.25,-8.0,-6.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=9.25,9.5,-8.0,-6.5,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=9.5,10.0,-8.0,-6.5,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=10.0,10.25,-8.0,-6.5,9.0,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=10.25,10.5,-8.0,-6.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-1.0,-1.0,-8.0,-6.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-2.0,-1.75,-6.0,-4.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-1.75,-1.5,-6.0,-4.5,9.0,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-1.5,-1.0,-6.0,-4.5,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-1.0,-0.75,-6.0,-4.5,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-0.75,-0.25,-6.0,-4.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-0.25,0.25,-6.0,-4.5,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=0.25,0.5,-6.0,-4.5,8.25,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=0.5,1.0,-6.0,-4.5,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.0,1.5,-6.0,-4.5,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.5,1.75,-6.0,-4.5,7.75,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=1.75,2.25,-6.0,-4.5,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=2.25,3.0,-6.0,-4.5,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.0,3.5,-6.0,-4.5,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.5,3.75,-6.0,-4.5,7.0,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=3.75,4.25,-6.0,-4.5,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=4.25,4.75,-6.0,-4.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=4.75,5.0,-6.0,-4.5,6.5,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=5.0,5.5,-6.0,-4.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=5.5,6.0,-6.0,-4.5,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.0,6.25,-6.0,-4.5,6.0,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.25,6.75,-6.0,-4.5,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=6.75,7.0,-6.0,-4.5,5.75,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=7.0,7.5,-6.0,-4.5,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=7.5,8.0,-6.0,-4.5,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.0,8.25,-6.0,-4.5,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.25,8.75,-6.0,-4.5,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=8.75,9.25,-6.0,-4.5,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=9.25,9.5,-6.0,-4.5,4.75,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=39.75,40.25,-8.0,-6.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=40.25,40.5,-8.0,-6.5,9.0,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=40.5,41.0,-8.0,-6.5,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.0,41.5,-8.0,-6.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.5,41.75,-8.0,-6.5,8.5,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.75,42.25,-8.0,-6.5,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=42.25,43.0,-8.0,-6.5,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.0,43.5,-8.0,-6.5,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.5,43.75,-8.0,-6.5,7.75,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.75,44.25,-8.0,-6.5,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=44.25,44.75,-8.0,-6.5,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=44.75,45.0,-8.0,-6.5,7.25,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=45.0,45.5,-8.0,-6.5,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=45.5,46.25,-8.0,-6.5,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=46.25,46.75,-8.0,-6.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=46.75,47.0,-8.0,-6.5,6.5,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=47.0,47.5,-8.0,-6.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=47.5,48.0,-8.0,-6.5,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.0,48.25,-8.0,-6.5,6.0,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.25,48.75,-8.0,-6.5,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.75,49.5,-8.0,-6.5,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=49.5,50.0,-8.0,-6.5,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=50.0,50.25,-8.0,-6.5,5.25,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=50.25,50.75,-8.0,-6.5,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=50.75,51.25,-8.0,-6.5,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=51.25,51.5,-8.0,-6.5,4.75,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=40.75,41.0,-6.0,-4.5,4.75,5.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.0,41.5,-6.0,-4.5,5.0,5.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.5,41.75,-6.0,-4.5,5.0,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=41.75,42.25,-6.0,-4.5,5.25,5.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=42.25,42.75,-6.0,-4.5,5.5,5.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=42.75,43.0,-6.0,-4.5,5.5,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.0,43.5,-6.0,-4.5,5.75,6.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.5,43.75,-6.0,-4.5,5.75,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=43.75,44.25,-6.0,-4.5,6.0,6.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=44.25,44.75,-6.0,-4.5,6.25,6.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=44.75,45.0,-6.0,-4.5,6.25,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=45.0,45.5,-6.0,-4.5,6.5,6.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=45.5,46.0,-6.0,-4.5,6.75,7.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=46.0,46.25,-6.0,-4.5,6.75,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=46.25,46.75,-6.0,-4.5,7.0,7.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=46.75,47.0,-6.0,-4.5,7.0,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=47.0,47.5,-6.0,-4.5,7.25,7.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=47.5,48.0,-6.0,-4.5,7.5,7.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.0,48.25,-6.0,-4.5,7.5,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.25,48.75,-6.0,-4.5,7.75,8.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=48.75,49.25,-6.0,-4.5,8.0,8.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=49.25,49.5,-6.0,-4.5,8.0,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=49.5,50.0,-6.0,-4.5,8.25,8.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=50.0,50.75,-6.0,-4.5,8.5,8.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=50.75,51.25,-6.0,-4.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=51.25,51.5,-6.0,-4.5,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=51.5,52.0,-6.0,-4.5,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=52.0,52.5,-6.0,-4.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 1
&OBST XB=-2.0,-1.75,-4.5,-0.25,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=-2.0,-0.25,-0.25,0.0,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=8.5,10.25,-0.25,0.0,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=10.0,10.25,-4.5,-0.25,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=40.25,40.5,-4.5,-0.25,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=40.25,42.0,-0.25,0.0,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=50.5,52.5,-0.25,0.0,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=52.25,52.5,-4.5,-0.25,5.0,6.25, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL'/ upstand -floor1
&OBST XB=-2.0,-1.75,-8.25,-0.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=-2.0,-0.25,-8.5,-8.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=-2.0,-0.25,-0.25,0.0,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=8.5,10.25,-0.25,0.0,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=8.75,10.25,-8.5,-8.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=10.0,10.25,-8.25,-0.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=40.25,40.5,-8.25,-0.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=40.25,41.75,-8.5,-8.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=40.25,42.0,-0.25,0.0,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=50.5,52.5,-0.25,0.0,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=50.75,52.5,-8.5,-8.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=52.25,52.5,-8.25,-0.25,7.75,8.75, RGB=255,255,0, TRANSPARENCY=0.501961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor1
&OBST XB=41.5,42.0,-37.0,-25.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=41.5,55.5,-25.25,-24.75,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,55.5,-24.75,-24.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,58.5,-24.0,-23.5,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,58.5,-24.5,-24.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,62.25,-25.0,-24.5,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,59.5,-37.0,-35.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,60.5,-35.25,-34.75,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,60.5,-34.75,-30.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,62.25,-30.0,-29.5,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=61.75,62.25,-29.5,-25.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-8.5,3.5,-25.25,-25.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=3.5,8.5,-25.0,-24.75,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-33.0,-25.25,14.0,14.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-25.25,-17.25,14.0,14.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,24.75,12.0,12.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,24.75,12.25,14.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,37.25,14.0,14.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=37.0,37.25,14.25,22.25,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=16.75,20.25,14.0,14.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,20.25,12.25,14.0,9.5,13.25, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=41.5,42.0,-37.0,-25.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=41.5,55.5,-25.25,-24.75,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,55.5,-24.75,-24.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,58.5,-24.0,-23.5,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,58.5,-24.5,-24.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,62.25,-25.0,-24.5,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,59.5,-37.0,-35.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,60.5,-35.25,-34.75,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,60.5,-34.75,-30.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,62.25,-30.0,-29.5,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=61.75,62.25,-29.5,-25.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-8.5,3.5,-25.25,-25.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=3.5,8.5,-25.0,-24.75,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-33.0,-25.25,14.0,14.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-25.25,-17.25,14.0,14.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,24.75,12.0,12.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,24.75,12.25,14.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,37.25,14.0,14.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=37.0,37.25,14.25,22.25,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=16.75,20.25,14.0,14.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,20.25,12.25,14.0,13.75,17.5, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=41.5,42.0,-37.0,-25.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=41.5,55.5,-25.25,-24.75,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,55.5,-24.75,-24.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=55.0,58.5,-24.0,-23.5,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,58.5,-24.5,-24.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=58.0,62.25,-25.0,-24.5,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,59.5,-37.0,-35.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=59.0,60.5,-35.25,-34.75,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,60.5,-34.75,-30.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=60.0,62.25,-30.0,-29.5,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=61.75,62.25,-29.5,-25.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-8.5,3.5,-25.25,-25.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=3.5,8.5,-25.0,-24.75,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-33.0,-25.25,14.0,14.25,18.25,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=-25.25,-17.25,14.0,14.0,18.25,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,24.75,12.0,12.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,24.75,12.25,14.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=24.5,37.25,14.0,14.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=37.0,37.25,14.25,22.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=16.75,20.25,14.0,14.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=20.25,20.25,12.25,14.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ stairs wall 2
&OBST XB=74.5,74.75,14.0,18.0,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.5,74.75,14.0,18.0,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.5,74.75,18.0,22.0,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.5,75.0,18.0,22.0,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.75,75.0,18.0,22.0,17.25,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.75,75.25,14.0,18.0,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=74.75,75.25,14.0,18.0,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.0,75.5,18.0,22.0,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.0,75.5,18.0,22.0,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.25,75.5,14.0,18.0,13.25,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.25,75.75,14.0,18.0,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.5,75.75,18.0,22.0,12.75,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.5,76.0,14.0,18.0,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.5,76.25,18.0,22.0,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.75,76.0,14.0,18.0,9.25,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=75.75,76.25,18.0,22.0,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.0,76.5,14.0,18.0,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.0,76.5,14.0,18.0,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.25,76.5,18.0,22.0,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.25,76.75,18.0,22.0,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.5,76.75,14.0,18.0,13.75,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.5,77.0,14.0,18.0,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.5,77.0,18.0,22.0,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.75,77.0,18.0,22.0,16.5,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=76.75,77.25,14.0,18.0,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.0,77.25,14.0,18.0,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.0,77.5,18.0,22.0,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.0,77.5,18.0,22.0,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.25,77.75,14.0,18.0,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.25,77.75,14.0,18.0,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.5,77.75,18.0,22.0,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.5,78.0,18.0,22.0,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.75,78.0,14.0,18.0,14.25,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.75,78.25,14.0,18.0,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=77.75,78.25,18.0,22.0,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.0,78.25,18.0,22.0,16.0,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.0,78.5,14.0,18.0,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.25,78.5,14.0,18.0,10.25,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.25,78.75,18.0,22.0,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.25,79.0,18.0,22.0,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.5,79.0,14.0,18.0,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.5,79.0,14.0,18.0,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=78.75,79.0,18.0,22.0,15.75,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.0,79.25,14.0,18.0,14.75,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.0,79.5,14.0,18.0,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.0,79.5,18.0,22.0,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.0,79.5,18.0,22.0,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.25,79.75,14.0,18.0,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.5,79.75,14.0,18.0,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.5,79.75,18.0,22.0,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.5,80.0,18.0,22.0,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.75,80.25,14.0,18.0,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.75,80.25,18.0,22.0,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=79.75,80.25,14.0,18.0,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=80.0,80.25,18.0,22.0,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=80.25,80.25,18.0,22.0,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=80.25,80.25,14.0,18.0,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,46.0,-33.5,-29.25,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,46.25,-29.25,-25.0,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,46.25,-33.5,-29.25,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,46.25,-29.25,-25.0,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.0,46.5,-33.5,-29.25,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.25,46.5,-29.25,-25.0,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.25,46.5,-33.5,-29.25,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.25,46.75,-29.25,-25.0,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.5,46.75,-29.25,-25.0,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.5,47.0,-33.5,-29.25,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.5,47.0,-33.5,-29.25,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.75,47.0,-29.25,-25.0,10.5,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=46.75,47.25,-29.25,-25.0,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.0,47.5,-29.25,-25.0,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.0,47.5,-33.5,-29.25,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.0,47.5,-33.5,-29.25,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.25,47.5,-29.25,-25.0,14.5,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.5,47.75,-29.25,-25.0,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.5,47.75,-33.5,-29.25,16.0,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.5,48.0,-29.25,-25.0,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.5,48.0,-33.5,-29.25,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.75,48.0,-29.25,-25.0,14.25,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=47.75,48.25,-33.5,-29.25,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.0,48.25,-33.5,-29.25,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.0,48.5,-29.25,-25.0,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.0,48.5,-29.25,-25.0,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.25,48.75,-33.5,-29.25,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.25,48.75,-33.5,-29.25,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.5,48.75,-29.25,-25.0,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.5,49.0,-29.25,-25.0,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.75,49.0,-29.25,-25.0,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.75,49.0,-33.5,-29.25,16.5,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=48.75,49.25,-33.5,-29.25,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.0,49.25,-29.25,-25.0,9.5,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.0,49.5,-29.25,-25.0,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.0,49.5,-33.5,-29.25,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.25,49.5,-33.5,-29.25,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.25,49.75,-29.25,-25.0,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.5,49.75,-33.5,-29.25,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.5,49.75,-29.25,-25.0,13.5,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.5,50.0,-33.5,-29.25,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.75,50.0,-33.5,-29.25,12.75,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.75,50.25,-29.25,-25.0,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=49.75,50.25,-29.25,-25.0,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.0,50.5,-33.5,-29.25,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.0,50.5,-33.5,-29.25,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.25,50.75,-29.25,-25.0,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.25,50.75,-29.25,-25.0,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.5,50.75,-33.5,-29.25,17.25,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.5,51.0,-33.5,-29.25,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.75,51.0,-29.25,-25.0,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.75,51.0,-29.25,-25.0,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=50.75,51.0,-33.5,-29.25,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,45.75,-33.5,-29.25,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=45.75,45.75,-29.25,-25.0,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.0,1.25,-29.5,-25.5,13.0,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.0,1.25,-33.5,-29.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.0,1.25,-33.5,-29.5,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.0,1.5,-29.5,-25.5,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.25,1.5,-33.5,-29.5,13.0,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.25,1.5,-29.5,-25.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.25,1.75,-33.5,-29.5,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.5,1.75,-29.5,-25.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.5,1.75,-33.5,-29.5,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.5,2.0,-29.5,-25.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.75,2.0,-29.5,-25.5,9.25,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.75,2.0,-33.5,-29.5,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.75,2.25,-33.5,-29.5,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.0,2.25,-29.5,-25.5,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.0,2.25,-29.5,-25.5,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.0,2.25,-33.5,-29.5,16.75,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.25,2.5,-33.5,-29.5,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.25,2.5,-29.5,-25.5,13.75,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.25,2.5,-33.5,-29.5,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.25,2.75,-29.5,-25.5,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.5,2.75,-33.5,-29.5,12.25,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.5,2.75,-29.5,-25.5,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.5,3.0,-33.5,-29.5,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.75,3.0,-29.5,-25.5,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.75,3.0,-33.5,-29.5,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=2.75,3.25,-29.5,-25.5,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.0,3.25,-29.5,-25.5,10.0,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.0,3.25,-33.5,-29.5,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.0,3.5,-33.5,-29.5,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.25,3.5,-29.5,-25.5,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.25,3.5,-29.5,-25.5,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.25,3.5,-33.5,-29.5,16.0,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.5,3.75,-33.5,-29.5,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.5,3.75,-29.5,-25.5,14.5,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.5,3.75,-33.5,-29.5,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.5,4.0,-29.5,-25.5,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.75,4.0,-33.5,-29.5,11.5,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.75,4.0,-29.5,-25.5,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=3.75,4.25,-33.5,-29.5,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.0,4.25,-29.5,-25.5,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.0,4.25,-33.5,-29.5,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.0,4.5,-29.5,-25.5,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.25,4.5,-29.5,-25.5,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.25,4.5,-33.5,-29.5,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.25,4.75,-33.5,-29.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.5,4.75,-29.5,-25.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.5,4.75,-29.5,-25.5,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.5,4.75,-33.5,-29.5,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=1.0,1.0,-29.5,-25.5,8.75,9.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.75,4.75,-33.5,-29.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=4.75,4.75,-29.5,-25.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.25,-26.0,18.0,22.25,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.25,-26.0,18.0,22.25,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.25,-26.0,14.0,18.0,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.25,-25.75,14.0,18.0,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.0,-25.75,14.0,18.0,17.25,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.0,-25.5,18.0,22.25,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-26.0,-25.5,18.0,22.25,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.75,-25.25,14.0,18.0,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.75,-25.25,14.0,18.0,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.5,-25.0,18.0,22.25,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.5,-25.0,18.0,22.25,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.25,-25.0,14.0,18.0,12.75,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.25,-24.75,14.0,18.0,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.0,-24.75,14.0,18.0,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.0,-24.75,18.0,22.25,13.5,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-25.0,-24.5,18.0,22.25,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.75,-24.5,14.0,18.0,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.75,-24.25,18.0,22.25,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.75,-24.25,14.0,18.0,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.5,-24.25,18.0,22.25,9.5,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.5,-24.0,14.0,18.0,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.25,-24.0,18.0,22.25,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.25,-24.0,14.0,18.0,16.5,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.25,-23.75,18.0,22.25,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.0,-23.75,18.0,22.25,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.0,-23.5,14.0,18.0,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-24.0,-23.5,14.0,18.0,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.75,-23.25,18.0,22.25,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.75,-23.25,18.0,22.25,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.5,-23.25,14.0,18.0,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.5,-23.0,14.0,18.0,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.25,-23.0,18.0,22.25,14.25,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.25,-22.75,18.0,22.25,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.25,-22.75,14.0,18.0,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.0,-22.75,18.0,22.25,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-23.0,-22.75,14.0,18.0,16.0,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.75,-22.5,18.0,22.25,14.5,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.75,-22.25,18.0,22.25,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.75,-22.25,14.0,18.0,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.75,-22.25,14.0,18.0,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.5,-22.0,18.0,22.25,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.25,-22.0,18.0,22.25,10.5,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.25,-21.75,14.0,18.0,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.25,-21.75,14.0,18.0,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.0,-21.75,18.0,22.25,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-22.0,-21.5,18.0,22.25,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.75,-21.5,18.0,22.25,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.75,-21.5,14.0,18.0,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.75,-21.25,14.0,18.0,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.5,-21.0,18.0,22.25,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.5,-21.0,14.0,18.0,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.5,-21.0,18.0,22.25,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.25,-21.0,14.0,18.0,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.0,-21.0,14.0,18.0,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-21.0,-21.0,18.0,22.25,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=26.75,27.0,18.25,22.0,8.75,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=26.75,27.0,18.25,22.0,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=26.75,27.0,14.25,18.25,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=26.75,27.25,14.25,18.25,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.0,27.25,14.25,18.25,17.25,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.0,27.5,18.25,22.0,9.0,9.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.0,27.75,18.25,22.0,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.25,27.5,14.25,18.25,13.0,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.25,27.75,14.25,18.25,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.5,27.75,18.25,22.0,9.0,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.5,28.0,14.25,18.25,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.75,28.0,14.25,18.25,17.0,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.75,28.25,18.25,22.0,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=27.75,28.25,18.25,22.0,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.0,28.5,14.25,18.25,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.0,28.75,14.25,18.25,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.25,28.5,18.25,22.0,13.5,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.25,28.75,18.25,22.0,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.5,28.75,14.25,18.25,16.75,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.5,29.0,18.25,22.0,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.75,29.0,18.25,22.0,9.5,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.75,29.25,14.25,18.25,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=28.75,29.5,14.25,18.25,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.0,29.25,18.25,22.0,13.75,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.0,29.5,18.25,22.0,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.25,29.5,14.25,18.25,16.5,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.25,29.75,18.25,22.0,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.5,29.75,18.25,22.0,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.5,30.0,14.25,18.25,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.5,30.0,14.25,18.25,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.75,30.25,18.25,22.0,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=29.75,30.25,18.25,22.0,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.0,30.25,14.25,18.25,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.0,30.75,14.25,18.25,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.25,30.5,18.25,22.0,14.25,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.25,30.75,14.25,18.25,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.25,31.0,18.25,22.0,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.5,31.0,18.25,22.0,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.75,31.0,14.25,18.25,11.75,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=30.75,31.25,14.25,18.25,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.0,31.25,18.25,22.0,14.5,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.0,31.5,18.25,22.0,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.0,31.5,14.25,18.25,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.25,31.5,14.25,18.25,15.75,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.25,31.75,18.25,22.0,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.5,31.75,18.25,22.0,10.5,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.5,31.75,14.25,18.25,11.5,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.5,32.0,14.25,18.25,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.75,32.25,18.25,22.0,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.75,32.25,14.25,18.25,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=31.75,32.5,18.25,22.0,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.0,32.25,14.25,18.25,15.5,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.25,32.5,18.25,22.0,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.25,32.75,14.25,18.25,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.25,33.0,14.25,18.25,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.5,33.0,18.25,22.0,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.5,33.0,18.25,22.0,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=32.75,33.0,14.25,18.25,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=33.0,33.0,14.25,18.25,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=33.0,33.0,18.25,22.0,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ stairs 2
&OBST XB=-46.5,86.25,-4.75,-1.25,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-46.25,86.25,-8.75,-4.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-46.0,86.25,-12.75,-8.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-45.75,86.25,-18.75,-12.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-45.5,86.25,-25.0,-18.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-45.25,89.75,-31.0,-25.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-45.25,90.5,-25.75,-25.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-45.0,89.75,-37.25,-31.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-44.75,89.75,-37.5,-37.25,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-42.0,86.25,-1.25,-1.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-36.75,86.25,23.75,25.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-36.5,86.25,19.0,23.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-36.25,86.25,14.25,19.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-36.0,86.25,9.75,14.25,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-35.75,86.25,-1.0,-0.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-35.75,86.25,5.0,9.75,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-35.5,86.25,0.25,5.0,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-35.25,86.25,-0.75,0.25,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=72.75,89.75,-39.25,-37.5,8.75,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 2
&OBST XB=-46.5,-45.5,-4.75,-2.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.5,-42.5,-2.25,-2.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.5,-36.25,-2.0,-1.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.5,-34.25,-1.75,-1.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.25,-45.5,-5.25,-4.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.25,-45.25,-8.75,-5.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.0,-45.25,-9.0,-8.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-46.0,-45.0,-12.75,-9.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.75,-45.0,-13.25,-12.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.75,-44.75,-18.75,-13.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.5,-44.75,-19.5,-18.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.5,-44.5,-25.0,-19.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.25,-44.5,-25.5,-25.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.25,-44.25,-31.0,-25.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.0,-44.25,-31.75,-31.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.0,-44.0,-36.5,-31.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-45.0,73.75,-37.25,-36.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-44.75,73.75,-37.5,-37.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-42.0,-34.25,-1.25,-1.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.75,-35.75,23.75,24.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.75,86.25,24.0,25.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.5,-35.75,23.25,23.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.5,-35.5,19.0,23.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.25,-35.5,18.5,19.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.25,-35.25,14.25,18.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.0,-35.25,14.0,14.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-36.0,-35.0,9.75,14.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.75,-35.0,9.25,9.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.75,-34.75,5.0,9.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.75,-34.25,-1.0,-0.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.5,-34.75,4.5,5.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.5,-34.5,0.25,4.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.25,-34.5,-0.25,0.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-35.25,-34.25,-0.75,-0.25,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=72.75,73.75,-38.5,-37.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=72.75,89.75,-39.25,-38.5,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=85.25,86.25,-25.0,24.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=85.25,88.75,-26.0,-25.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=88.75,89.5,-25.0,-24.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=88.75,89.75,-38.5,-26.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=89.5,89.75,-26.0,-25.75,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=89.5,90.5,-25.75,-25.0,9.5,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=88.75,89.5,-26.0,-25.0,9.5,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=88.75,89.5,-26.0,-25.0,13.25,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=89.5,89.75,-25.0,-24.75,9.5,9.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=89.5,89.75,-25.0,-24.75,13.25,13.25, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 2
&OBST XB=-44.0,17.25,-34.0,-33.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-44.0,61.5,-36.5,-34.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-21.25,-7.5,-30.25,-25.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-21.25,-2.75,-33.25,-30.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=8.25,12.75,-30.75,-25.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=8.25,17.25,-33.25,-30.75,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=33.25,42.0,-33.5,-25.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=33.25,61.5,-34.0,-33.5,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=53.25,61.5,-33.5,-30.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=57.5,61.5,-30.25,-30.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=59.25,61.5,-30.0,-29.5,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-29.0,53.0,24.0,24.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-29.0,85.25,22.25,24.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-17.25,-7.75,14.0,18.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-17.25,17.25,18.25,22.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-17.25,85.25,22.0,22.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-8.75,-7.75,13.75,14.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=3.0,12.5,12.25,14.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=10.0,17.25,14.0,18.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=37.25,67.5,14.0,20.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=37.25,71.5,20.0,22.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=83.75,85.25,13.75,22.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.75,-34.5,23.25,24.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.5,-34.5,21.75,23.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.5,-32.5,18.5,21.75,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.25,-33.25,14.75,17.75,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.25,-32.5,14.0,14.75,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.25,-32.5,17.75,18.5,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.0,-33.0,13.0,13.75,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-35.0,-32.5,13.75,14.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 2
&OBST XB=-7.75,-4.5,13.75,14.0,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 2
&OBST XB=-7.75,10.0,14.0,18.25,9.5,13.0, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 2
&OBST XB=-8.0,10.0,14.0,18.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 2
&OBST XB=-1.0,-0.25,-8.0,-6.5,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-0.25,0.25,-8.0,-6.5,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=0.25,0.5,-8.0,-6.5,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=0.5,1.0,-8.0,-6.5,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.0,1.25,-8.0,-6.5,10.0,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.25,1.75,-8.0,-6.5,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.75,2.0,-8.0,-6.5,10.25,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=2.0,2.5,-8.0,-6.5,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=2.5,3.25,-8.0,-6.5,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=3.25,3.75,-8.0,-6.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=3.75,4.0,-8.0,-6.5,11.0,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.0,4.5,-8.0,-6.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.5,4.75,-8.0,-6.5,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.75,5.25,-8.0,-6.5,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=5.25,6.0,-8.0,-6.5,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.0,6.5,-8.0,-6.5,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.5,6.75,-8.0,-6.5,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.75,7.25,-8.0,-6.5,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=7.25,7.5,-8.0,-6.5,12.25,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=7.5,8.0,-8.0,-6.5,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=8.0,8.25,-8.0,-6.5,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=8.25,8.75,-8.0,-6.5,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=8.75,9.5,-8.0,-6.5,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=9.5,10.0,-8.0,-6.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=10.0,10.25,-8.0,-6.5,13.25,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=10.25,10.5,-8.0,-6.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-1.0,-1.0,-8.0,-6.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-2.0,-1.75,-6.0,-4.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-1.75,-1.5,-6.0,-4.5,13.25,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-1.5,-1.0,-6.0,-4.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-1.0,-0.25,-6.0,-4.5,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-0.25,0.25,-6.0,-4.5,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=0.25,0.5,-6.0,-4.5,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=0.5,1.0,-6.0,-4.5,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.0,1.25,-6.0,-4.5,12.25,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.25,1.75,-6.0,-4.5,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=1.75,2.5,-6.0,-4.5,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=2.5,3.0,-6.0,-4.5,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=3.0,3.25,-6.0,-4.5,11.5,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=3.25,3.75,-6.0,-4.5,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=3.75,4.0,-6.0,-4.5,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.0,4.5,-6.0,-4.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.5,4.75,-6.0,-4.5,11.0,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=4.75,5.25,-6.0,-4.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=5.25,6.0,-6.0,-4.5,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.0,6.5,-6.0,-4.5,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.5,6.75,-6.0,-4.5,10.25,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=6.75,7.25,-6.0,-4.5,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=7.25,7.5,-6.0,-4.5,10.0,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=7.5,8.0,-6.0,-4.5,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=8.0,8.75,-6.0,-4.5,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=8.75,9.25,-6.0,-4.5,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=9.25,9.5,-6.0,-4.5,9.25,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=39.75,40.25,-8.0,-6.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=40.25,40.75,-8.0,-6.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=40.75,41.0,-8.0,-6.5,13.0,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=41.0,41.5,-8.0,-6.5,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=41.5,41.75,-8.0,-6.5,12.75,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=41.75,42.25,-8.0,-6.5,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=42.25,42.5,-8.0,-6.5,12.5,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=42.5,43.0,-8.0,-6.5,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=43.0,43.75,-8.0,-6.5,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=43.75,44.25,-8.0,-6.5,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=44.25,44.5,-8.0,-6.5,11.75,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=44.5,45.0,-8.0,-6.5,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.0,45.25,-8.0,-6.5,11.5,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.25,45.75,-8.0,-6.5,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.75,46.0,-8.0,-6.5,11.25,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=46.0,46.5,-8.0,-6.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=46.5,47.25,-8.0,-6.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=47.25,47.75,-8.0,-6.5,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=47.75,48.0,-8.0,-6.5,10.5,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.0,48.5,-8.0,-6.5,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.5,48.75,-8.0,-6.5,10.25,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.75,49.25,-8.0,-6.5,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=49.25,50.0,-8.0,-6.5,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=50.0,50.5,-8.0,-6.5,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=50.5,50.75,-8.0,-6.5,9.5,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=50.75,51.25,-8.0,-6.5,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=51.25,51.5,-8.0,-6.5,9.25,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=40.75,41.0,-6.0,-4.5,9.25,9.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=41.0,41.75,-6.0,-4.5,9.5,9.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=41.75,42.25,-6.0,-4.5,9.75,10.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=42.25,42.5,-6.0,-4.5,9.75,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=42.5,43.0,-6.0,-4.5,10.0,10.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=43.0,43.25,-6.0,-4.5,10.0,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=43.25,43.75,-6.0,-4.5,10.25,10.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=43.75,44.5,-6.0,-4.5,10.5,10.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=44.5,45.0,-6.0,-4.5,10.75,11.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.0,45.25,-6.0,-4.5,10.75,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.25,45.75,-6.0,-4.5,11.0,11.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=45.75,46.0,-6.0,-4.5,11.0,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=46.0,46.5,-6.0,-4.5,11.25,11.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=46.5,47.25,-6.0,-4.5,11.5,11.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=47.25,47.75,-6.0,-4.5,11.75,12.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=47.75,48.0,-6.0,-4.5,11.75,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.0,48.5,-6.0,-4.5,12.0,12.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.5,48.75,-6.0,-4.5,12.0,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=48.75,49.25,-6.0,-4.5,12.25,12.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=49.25,49.5,-6.0,-4.5,12.25,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=49.5,50.0,-6.0,-4.5,12.5,12.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=50.0,50.75,-6.0,-4.5,12.75,13.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=50.75,51.25,-6.0,-4.5,13.0,13.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=51.25,51.5,-6.0,-4.5,13.0,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=51.5,52.0,-6.0,-4.5,13.25,13.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=52.0,52.25,-6.0,-4.5,13.25,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=52.25,52.5,-6.0,-4.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 2
&OBST XB=-2.0,-1.75,-4.5,-0.25,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=-2.0,-0.25,-0.25,0.0,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=8.25,10.25,-0.25,0.0,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=10.0,10.25,-4.5,-0.25,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=40.25,40.5,-4.5,-0.25,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=40.25,42.0,-0.25,0.0,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=50.5,52.5,-0.25,0.0,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=52.25,52.5,-4.5,-0.25,9.5,10.75, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor2
&OBST XB=-2.0,-1.75,-8.25,-0.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=-2.0,-0.25,-8.5,-8.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=-2.0,-0.25,-0.25,0.0,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=8.25,10.25,-0.25,0.0,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=8.75,10.25,-8.5,-8.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=10.0,10.25,-8.25,-0.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=40.25,40.5,-8.25,-0.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=40.25,42.0,-8.5,-8.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=40.25,42.0,-0.25,0.0,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=50.5,52.5,-8.5,-8.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=50.5,52.5,-0.25,0.0,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=52.25,52.5,-8.25,-0.25,12.0,13.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor2
&OBST XB=-46.5,86.25,-4.75,-1.25,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-46.25,86.25,-8.75,-4.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-46.0,86.25,-12.75,-8.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-45.75,86.25,-18.75,-12.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-45.5,86.25,-25.0,-18.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-45.25,89.75,-31.0,-25.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-45.25,90.5,-25.75,-25.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-45.0,89.75,-37.25,-31.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-44.75,89.75,-37.5,-37.25,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-42.0,86.25,-1.25,-1.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-36.75,86.25,23.75,25.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-36.5,86.25,19.0,23.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-36.25,86.25,14.25,19.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-36.0,86.25,9.75,14.25,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-35.75,86.25,-1.0,-0.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-35.75,86.25,5.0,9.75,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-35.5,86.25,0.25,5.0,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-35.25,86.25,-0.75,0.25,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=72.75,89.75,-39.25,-37.5,13.0,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 3
&OBST XB=-46.5,-45.5,-4.75,-2.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.5,-42.5,-2.25,-2.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.5,-36.25,-2.0,-1.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.5,-34.25,-1.75,-1.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.25,-45.5,-5.25,-4.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.25,-45.25,-8.75,-5.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.0,-45.25,-9.0,-8.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-46.0,-45.0,-12.75,-9.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.75,-45.0,-13.25,-12.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.75,-44.75,-18.75,-13.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.5,-44.75,-19.5,-18.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.5,-44.5,-25.0,-19.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.25,-44.5,-25.5,-25.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.25,-44.25,-31.0,-25.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.0,-44.25,-31.75,-31.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.0,-44.0,-36.5,-31.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-45.0,73.75,-37.25,-36.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-44.75,73.75,-37.5,-37.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-42.0,-34.25,-1.25,-1.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.75,-35.75,23.75,24.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.75,86.25,24.0,25.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.5,-35.75,23.25,23.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.5,-35.5,19.0,23.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.25,-35.5,18.5,19.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.25,-35.25,14.25,18.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.0,-35.25,14.0,14.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-36.0,-35.0,9.75,14.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.75,-35.0,9.25,9.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.75,-34.75,5.0,9.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.75,-34.25,-1.0,-0.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.5,-34.75,4.5,5.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.5,-34.5,0.25,4.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.25,-34.5,-0.25,0.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-35.25,-34.25,-0.75,-0.25,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=72.75,73.75,-38.5,-37.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=72.75,89.75,-39.25,-38.5,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=85.25,86.25,-25.0,24.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=85.25,88.75,-26.0,-25.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=88.75,89.5,-25.0,-24.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=88.75,89.75,-38.5,-26.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=89.5,89.75,-26.0,-25.75,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=89.5,90.5,-25.75,-25.0,13.75,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=88.75,89.5,-26.0,-25.0,13.75,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=88.75,89.5,-26.0,-25.0,17.5,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=89.5,89.75,-25.0,-24.75,13.75,13.75, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=89.5,89.75,-25.0,-24.75,17.5,17.5, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 3
&OBST XB=-44.5,-8.5,-25.5,-25.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.25,-8.5,-30.0,-25.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.25,-3.0,-31.75,-30.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.0,-3.0,-33.25,-31.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.0,-1.25,-33.5,-33.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.0,8.75,-34.0,-33.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-44.0,88.75,-36.5,-34.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-29.25,85.25,22.25,24.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-17.25,-8.0,14.0,18.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-17.25,17.0,18.5,22.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-17.25,67.25,22.0,22.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=8.25,8.75,-33.5,-30.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=8.25,9.75,-30.0,-25.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=10.0,17.0,14.0,18.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=33.25,41.75,-33.25,-25.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=33.25,88.75,-34.0,-33.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=37.25,41.75,14.0,15.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=37.25,67.25,18.5,22.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=37.25,71.25,15.25,18.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=53.25,88.75,-33.25,-30.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.25,85.25,-3.0,4.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.5,85.25,-20.0,-9.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.5,85.25,-3.25,-3.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.5,85.25,4.25,4.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.75,85.25,-20.25,-20.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.75,85.25,-9.5,-9.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.75,85.25,-3.5,-3.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=54.75,85.25,4.5,4.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.0,85.25,-20.5,-20.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.0,85.25,-9.25,-9.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.0,85.25,-4.0,-3.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.0,85.25,4.75,5.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.25,85.25,-20.75,-20.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.25,85.25,-9.0,-8.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.25,85.25,-4.25,-4.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.25,85.25,5.0,5.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.5,85.25,-21.0,-20.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.5,85.25,-8.75,-8.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.5,85.25,-4.5,-4.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.75,85.25,-8.25,-8.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=55.75,85.25,-4.75,-4.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=56.0,85.25,-8.0,-7.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=56.0,85.25,-5.0,-4.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=56.25,85.25,-7.75,-5.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=57.0,71.25,14.25,15.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=57.0,85.25,5.25,14.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=57.5,85.25,-25.5,-24.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=59.0,85.25,-24.25,-21.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=59.25,88.75,-30.0,-29.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=61.25,85.25,-26.0,-25.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=61.25,88.75,-29.25,-26.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=73.75,88.75,-38.5,-36.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=17.0,17.0,13.75,14.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.75,-34.5,23.25,23.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.75,-34.25,23.75,24.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.5,-34.5,22.25,23.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.5,-32.75,18.5,22.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.25,-32.75,14.0,18.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.0,-33.25,9.25,13.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.0,-33.0,13.0,13.75,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-35.0,-32.75,13.75,14.0,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-34.75,-33.25,4.5,9.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-34.5,-33.25,-0.25,4.5,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=-34.25,-33.25,-2.5,-0.25,13.75,17.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 3
&OBST XB=39.75,40.0,-8.0,-6.5,17.75,18.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=40.0,40.25,-8.0,-6.5,17.5,18.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=40.25,40.75,-8.0,-6.5,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=40.75,41.5,-8.0,-6.5,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=41.5,42.0,-8.0,-6.5,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=42.0,42.25,-8.0,-6.5,16.75,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=42.25,42.75,-8.0,-6.5,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=42.75,43.0,-8.0,-6.5,16.5,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=43.0,43.5,-8.0,-6.5,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=43.5,43.75,-8.0,-6.5,16.25,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=43.75,44.25,-8.0,-6.5,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=44.25,45.0,-8.0,-6.5,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=45.0,45.5,-8.0,-6.5,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=45.5,45.75,-8.0,-6.5,15.5,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=45.75,46.25,-8.0,-6.5,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=46.25,46.5,-8.0,-6.5,15.25,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=46.5,47.0,-8.0,-6.5,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=47.0,47.25,-8.0,-6.5,15.0,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=47.25,47.75,-8.0,-6.5,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=47.75,48.5,-8.0,-6.5,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=48.5,49.0,-8.0,-6.5,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=49.0,49.25,-8.0,-6.5,14.25,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=49.25,49.75,-8.0,-6.5,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=49.75,50.0,-8.0,-6.5,14.0,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=50.0,50.5,-8.0,-6.5,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=50.5,51.25,-8.0,-6.5,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=51.25,51.5,-8.0,-6.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=40.75,41.0,-6.0,-4.5,13.5,13.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=41.0,41.25,-6.0,-4.5,13.5,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=41.25,41.75,-6.0,-4.5,13.75,14.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=41.75,42.0,-6.0,-4.5,13.75,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=42.0,42.5,-6.0,-4.5,14.0,14.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=42.5,43.25,-6.0,-4.5,14.25,14.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=43.25,43.75,-6.0,-4.5,14.5,14.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=43.75,44.0,-6.0,-4.5,14.5,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=44.0,44.5,-6.0,-4.5,14.75,15.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=44.5,44.75,-6.0,-4.5,14.75,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=44.75,45.25,-6.0,-4.5,15.0,15.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=45.25,46.0,-6.0,-4.5,15.25,15.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=46.0,46.5,-6.0,-4.5,15.5,15.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=46.5,46.75,-6.0,-4.5,15.5,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=46.75,47.25,-6.0,-4.5,15.75,16.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=47.25,47.5,-6.0,-4.5,15.75,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=47.5,48.0,-6.0,-4.5,16.0,16.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=48.0,48.25,-6.0,-4.5,16.0,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=48.25,48.75,-6.0,-4.5,16.25,16.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=48.75,49.5,-6.0,-4.5,16.5,16.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=49.5,50.0,-6.0,-4.5,16.75,17.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=50.0,50.25,-6.0,-4.5,16.75,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=50.25,50.75,-6.0,-4.5,17.0,17.25, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=50.75,51.0,-6.0,-4.5,17.0,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=51.0,51.5,-6.0,-4.5,17.25,17.5, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=51.5,52.25,-6.0,-4.5,17.5,17.75, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=52.25,52.5,-6.0,-4.5,17.75,18.0, RGB=0,0,102, PERMIT_HOLE=.FALSE., SURF_ID='WALL'/ escalator 3
&OBST XB=-2.0,-1.75,-4.5,-0.25,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=-2.0,-0.25,-0.25,0.0,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=8.25,10.25,-0.25,0.0,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=10.0,10.25,-4.5,-0.25,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=40.25,40.5,-4.5,-0.25,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=40.25,42.0,-0.25,0.0,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=50.5,52.5,-0.25,0.0,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=52.25,52.5,-4.5,-0.25,13.75,15.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL'/ upstand -floor3
&OBST XB=40.25,40.5,-4.5,-0.25,18.0,19.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor3
&OBST XB=40.25,42.0,-0.25,0.0,18.0,19.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor3
&OBST XB=50.5,52.5,-0.25,0.0,18.0,19.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor3
&OBST XB=52.25,52.5,-4.5,-0.25,18.0,19.25, COLOR='YELLOW', SURF_ID='WALL'/ upstand -floor3
&OBST XB=-2.0,-1.75,-8.25,-0.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=-2.0,-0.25,-8.5,-8.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=-2.0,-0.25,-0.25,0.0,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=8.25,10.25,-0.25,0.0,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=8.75,10.25,-8.5,-8.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=10.0,10.25,-8.25,-0.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=40.25,40.5,-8.25,-0.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=40.25,42.0,-8.5,-8.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=40.25,42.0,-0.25,0.0,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=50.5,52.5,-0.25,0.0,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=50.75,52.5,-8.5,-8.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=52.25,52.5,-8.25,-0.25,16.25,17.0, RGB=240,240,240, TRANSPARENCY=0.301961, SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor3
&OBST XB=66.75,67.0,15.0,15.25,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ Obstruction
&OBST XB=67.0,67.25,13.75,14.5,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ Obstruction
&OBST XB=67.0,67.0,14.5,15.0,18.0,22.0, RGB=0,153,0, SURF_ID='WALL'/ Obstruction
&OBST XB=-46.5,86.25,-4.75,-1.25,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-46.25,86.25,-8.75,-4.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-46.0,86.25,-12.75,-8.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-45.75,86.25,-18.75,-12.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-45.5,86.25,-25.0,-18.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-45.25,89.75,-31.0,-25.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-45.25,90.5,-25.75,-25.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-45.0,89.75,-37.25,-31.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-44.75,89.75,-37.5,-37.25,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-42.0,86.25,-1.25,-1.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-36.75,86.25,23.75,25.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-36.5,86.25,19.0,23.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-36.25,86.25,14.25,19.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-36.0,86.25,9.75,14.25,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-35.75,86.25,-1.0,-0.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-35.75,86.25,5.0,9.75,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-35.5,86.25,0.25,5.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-35.25,86.25,-0.75,0.25,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=72.75,89.75,-39.25,-37.5,17.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ floor 4
&OBST XB=-46.5,86.25,-4.75,-1.25,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-46.25,86.25,-8.75,-4.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-46.0,86.25,-12.75,-8.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-45.75,86.25,-18.75,-12.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-45.5,86.25,-25.0,-18.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-45.25,89.75,-31.0,-25.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-45.25,90.5,-25.75,-25.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-45.0,89.75,-37.25,-31.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-44.75,89.75,-37.5,-37.25,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-42.0,86.25,-1.25,-1.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-36.75,86.25,23.75,25.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-36.5,86.25,19.0,23.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-36.25,86.25,14.25,19.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-36.0,86.25,9.75,14.25,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-35.75,86.25,-1.0,-0.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-35.75,86.25,5.0,9.75,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-35.5,86.25,0.25,5.0,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-35.25,86.25,-0.75,0.25,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=72.75,89.75,-39.25,-37.5,22.0,22.5, COLOR='INVISIBLE', SURF_ID='WALL'/ ceiling 4
&OBST XB=-46.5,-45.5,-4.75,-2.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.5,-42.5,-2.25,-2.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.5,-36.25,-2.0,-1.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.5,-34.25,-1.75,-1.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.25,-45.5,-5.25,-4.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.25,-45.25,-8.75,-5.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.0,-45.25,-9.0,-8.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-46.0,-45.0,-12.75,-9.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.75,-45.0,-13.25,-12.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.75,-44.75,-18.75,-13.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.5,-44.75,-19.5,-18.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.5,-44.5,-25.0,-19.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.25,-44.5,-25.5,-25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.25,-44.25,-31.0,-25.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.0,-44.25,-31.75,-31.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.0,-44.0,-36.5,-31.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-45.0,73.75,-37.25,-36.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-44.75,73.75,-37.5,-37.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-42.0,-34.25,-1.25,-1.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.75,-35.75,23.75,24.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.75,86.25,24.0,25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.5,-35.75,23.25,23.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.5,-35.5,19.0,23.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.25,-35.5,18.5,19.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.25,-35.25,14.25,18.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.0,-35.25,14.0,14.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-36.0,-35.0,9.75,14.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.75,-35.0,9.25,9.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.75,-34.75,5.0,9.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.75,-34.25,-1.0,-0.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.5,-34.75,4.5,5.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.5,-34.5,0.25,4.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.25,-34.5,-0.25,0.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-35.25,-34.25,-0.75,-0.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=72.75,73.75,-38.5,-37.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=72.75,89.75,-39.25,-38.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=85.25,86.25,-25.0,24.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=85.25,88.75,-26.0,-25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=88.75,89.5,-25.0,-24.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=88.75,89.75,-38.5,-26.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=89.5,89.75,-26.0,-25.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=89.5,90.5,-25.75,-25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=88.75,89.5,-26.0,-25.0,18.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=88.75,89.5,-26.0,-25.0,22.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=89.5,89.75,-25.0,-24.75,18.0,18.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=89.5,89.75,-25.0,-24.75,22.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ bounding wall 4
&OBST XB=-7.75,10.0,13.75,18.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ trans stairs 4
&OBST XB=-44.0,8.75,-34.0,-33.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-44.0,88.75,-36.5,-34.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-28.0,85.25,22.25,24.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-17.25,-7.75,14.0,18.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-17.25,17.0,18.25,22.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-17.25,85.25,22.0,22.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-11.75,-7.75,13.75,14.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-10.0,-8.25,-30.0,-24.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-10.0,-2.75,-33.25,-30.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-2.25,8.75,-33.25,-33.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=8.5,8.75,-33.0,-32.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=8.5,10.0,-32.5,-25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=10.0,17.0,13.75,18.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=38.0,71.25,20.5,22.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=41.5,42.0,13.0,13.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=41.5,55.75,13.75,15.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=41.5,66.75,15.25,17.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=41.5,88.75,-34.0,-33.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=42.0,66.75,17.0,19.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=42.0,71.25,19.5,20.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=53.0,88.75,-33.25,-30.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=59.0,88.75,-30.0,-29.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=61.25,85.25,-26.0,-25.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=61.25,88.75,-29.0,-26.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=73.75,88.75,-38.5,-36.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=75.0,85.25,-25.0,13.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=83.75,85.25,13.75,22.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=37.0,37.0,14.0,22.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.75,-34.25,23.25,24.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.5,-34.25,21.5,23.25,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.5,-32.5,18.0,21.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.25,-33.25,14.5,17.75,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.25,-32.5,13.75,14.5,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=-35.25,-32.5,17.75,18.0,18.0,22.0, COLOR='INVISIBLE', SURF_ID='WALL'/ Structure 4
&OBST XB=50.5,52.5,-8.5,-8.25,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4
&OBST XB=50.5,52.5,-0.25,0.0,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4
&OBST XB=52.25,52.5,-8.25,-0.25,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4
&OBST XB=40.25,40.5,-8.25,-0.25,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4
&OBST XB=40.25,42.0,-8.5,-8.25,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4
&OBST XB=40.25,42.0,-0.25,0.0,21.0,22.0, COLOR='YELLOW', SURF_ID='WALL', DEVC_ID='TIMER'/ downstand -floor4

HOLE XB=-7.25,-5.5,-25.4,-24.5,-8.88178E-16,2.2/ opening Gs2 - floor 0
HOLE XB=-32.5,-29.0,13.75,14.65,-8.88178E-16,2.2/ opening Gs3 - floor 0
HOLE XB=81.75,85.25,12.5,13.4,-8.88178E-16,2.2/ opening Gs5 - floor 0
HOLE XB=55.75,57.5,-24.15,-23.25,0.0,2.2/ opening Gs1 - floor 0
HOLE XB=20.75,24.25,11.75,12.75,0.0,2.25/ opening Gs4 - floor 0
&HOLE ID='opening G1 - floor 0', XB=-53.0,-43.8,-7.3,-3.9,0.0,2.1/ 
&HOLE ID='opening G2 - floor 0', XB=-23.0,-17.7,-41.0,-36.7,0.0,2.1/ 
&HOLE ID='opening G4 - floor 0', XB=21.6,28.8,-41.0,-36.7,0.0,2.1/ 
&HOLE XB=78.5,81.0,-30.0,-29.75,0.0,2.0/ opening G3 - floor 0
&HOLE XB=78.75,81.25,-30.25,-30.0,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.0,80.75,-29.75,-29.5,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.0,81.25,-30.5,-30.25,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.25,80.5,-29.5,-29.25,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.25,81.0,-30.75,-30.5,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.5,80.25,-29.25,-29.0,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.5,80.75,-31.0,-30.75,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.75,80.0,-29.0,-28.75,0.0,2.0/ opening G3 - floor 0
&HOLE XB=79.75,80.5,-31.25,-31.0,0.0,2.0/ opening G3 - floor 0
&HOLE XB=80.0,80.25,-31.5,-31.25,0.0,2.0/ opening G3 - floor 0

&SLCF QUANTITY='EXTINCTION COEFFICIENT', PBZ=2.25, CELL_CENTERED=.TRUE./

&SLCF QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=+2.00/
&SLCF QUANTITY='MASS FRACTION', SPEC_ID='CARBON DIOXIDE', PBZ=+2.00/
&SLCF QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', PBZ=+2.00/
&SLCF QUANTITY='TEMPERATURE', PBZ=+2.00/
&SLCF QUANTITY='VISIBILITY', PBZ=+2.00/



&TAIL/